Modbus;Inverter;GoodWe;SMT60K-G2_SMT80K_GT-Series_V1.2;1;;;;;;
1;3;35502_16;STRING;;Device serial number (DSP);SN;1;0;;4
2;3;30103;U16;;PV1 voltage;R30103;0.1;0;V;4
3;3;30104;U16;;PV1 current;R30104;0.1;0;A;4
4;3;30118;U16;;Phase voltage AN;R30118;0.1;0;V;4
5;3;30119;U16;;Phase voltage BN;R30119;0.1;0;V;4
6;3;30120;U16;;Phase voltage CN;R30120;0.1;0;V;4
7;3;30121;U16;;Phase A current;R30121;0.1;0;A;4
8;3;30122;U16;;Phase B current;R30122;0.1;0;A;4
9;3;30123;U16;;Phase C current;R30123;0.1;0;A;4
10;3;30124;U16;;Phase A frequency;R30124;0.01;0;Hz;4
11;3;30125;U16;;Phase A frequency_2;R30125;0.01;0;Hz;4
12;3;30126;U16;;Phase A frequency_3;R30126;0.01;0;Hz;4
13;3;30127;U32;;AC active power;R30127;0.001;0;kW;4
14;3;30135;I32;;AC reactive power;R30135;0.001;0;kVar;4
15;3;30141;I16;;Cabinet Temperature;R30141;0.1;0;Degr.Celsius;4
16;3;30144;U16;;Daily power generation;R30144;0.1;0;kWh;4
17;3;30145;U32;;Total power generation;R30145;0.1;0;kWh;4
18;3;30147;U32;;Total generation time;R30147;1;0;h;4
19;3;32016;I16;;PV1 voltage_2;R32016;0.1;0;V;4
20;3;32017;I16;;PV1 current_2;R32017;0.01;0;A;4
21;3;32018;I16;;PV2 Voltage;R32018;0.1;0;V;4
22;3;32019;I16;;PV2 Current;R32019;0.01;0;A;4
23;3;32020;I16;;PV3 Voltage;R32020;0.1;0;V;4
24;3;32021;I16;;PV3 Current;R32021;0.01;0;A;4
25;3;32022;I16;;PV4 Voltage;R32022;0.1;0;V;4
26;3;32023;I16;;PV4 Current;R32023;0.01;0;A;4
27;3;32024;I16;;PV5 Voltage;R32024;0.1;0;V;4
28;3;32025;I16;;PV5 Current;R32025;0.01;0;A;4
29;3;32026;I16;;PV6 Voltage;R32026;0.1;0;V;4
30;3;32027;I16;;PV6 Current;R32027;0.01;0;A;4
31;3;32028;I16;;PV7 Voltage;R32028;0.1;0;V;4
32;3;32029;I16;;PV7 Current;R32029;0.01;0;A;4
33;3;32030;I16;;PV8 Voltage;R32030;0.1;0;V;4
34;3;32031;I16;;PV8 Current;R32031;0.01;0;A;4
35;3;32032;I16;;PV9 Voltage;R32032;0.1;0;V;4
36;3;32033;I16;;PV9 Current;R32033;0.01;0;A;4
37;3;32034;I16;;PV10 Voltage;R32034;0.1;0;V;4
38;3;32035;I16;;PV10 Current;R32035;0.01;0;A;4
39;3;32036;I16;;PV11 Voltage;R32036;0.1;0;V;4
40;3;32037;I16;;PV11 Current;R32037;0.01;0;A;4
41;3;32038;I16;;PV12 Voltage;R32038;0.1;0;V;4
42;3;32039;I16;;PV12 Current;R32039;0.01;0;A;4
43;3;32040;I16;;PV13 Voltage;R32040;0.1;0;V;4
44;3;32041;I16;;PV13 Current;R32041;0.01;0;A;4
45;3;32042;I16;;PV14 Voltage;R32042;0.1;0;V;4
46;3;32043;I16;;PV14 Current;R32043;0.01;0;A;4
47;3;32044;I16;;PV15 Voltage;R32044;0.1;0;V;4
48;3;32045;I16;;PV15 Current;R32045;0.01;0;A;4
49;3;32046;I16;;PV16 Voltage;R32046;0.1;0;V;4
50;3;32047;I16;;PV16 Current;R32047;0.01;0;A;4
51;3;32048;I16;;PV17 Voltage;R32048;0.1;0;V;4
52;3;32049;I16;;PV17 Current;R32049;0.01;0;A;4
53;3;32050;I16;;PV18 Voltage;R32050;0.1;0;V;4
54;3;32051;I16;;PV18 Current;R32051;0.01;0;A;4
55;3;32052;I16;;PV19 Voltage;R32052;0.1;0;V;4
56;3;32053;I16;;PV19 Current;R32053;0.01;0;A;4
57;3;32054;I16;;PV20 Voltage;R32054;0.1;0;V;4
58;3;32055;I16;;PV20 Current;R32055;0.01;0;A;4
59;3;32064;I32;;Input Power (DC Power);P_DC;0.001;0;kW;4
60;3;32066;U16;;Grid AB-Line Voltage;R32066;0.1;0;V;4
61;3;32067;U16;;Grid BC-Line Voltage;R32067;0.1;0;V;4
62;3;32068;U16;;Grid CA-Line Voltage;R32068;0.1;0;V;4
63;3;32069;U16;;Grid A-phase voltage;R32069;0.1;0;V;4
64;3;32070;U16;;Grid B-phase voltage;R32070;0.1;0;V;4
65;3;32071;U16;;Grid C-phase voltage;R32071;0.1;0;V;4
66;3;32072;I32;;Grid A-phase current;R32072;0.001;0;A;4
67;3;32074;I32;;Grid B-phase current;R32074;0.001;0;A;4
68;3;32076;I32;;Grid C-phase current;R32076;0.001;0;A;4
69;3;32078;I32;;Peak active power of the day;R32078;0.001;0;kW;4
70;3;32080;I32;;Active Power;P_AC;0.001;0;kW;4
71;3;32082;I32;;Reactive Power;Q_AC;0.001;0;kVar;4
72;3;32084;I16;;Power factor;PF;0.001;0;;4
73;3;32085;U16;;Grid frequency;F_AC;0.01;0;Hz;4
74;3;32088;U16;;Insulation impedance value;R32088;1;0;kOhm;4
75;3;32106;U32;;Cumulative power generation;E_TOTAL;0.01;0;kWh;4
76;3;32114;U32;;Daily power generation_2;E_DAY;0.01;0;kWh;4
77;3;32116;U32;;Monthly power generation;E_MONTH;0.01;0;kWh;4
78;3;32118;U32;;Yearly power generation;E_YEAR;0.01;0;kWh;4
79;3;32120;I32;;A-phase active Power;R32120;0.001;0;kW;4
80;3;32122;I32;;B-phase active Power;R32122;0.001;0;kW;4
81;3;32124;I32;;C-phase active Power;R32124;0.001;0;kW;4
82;3;32340;U16;;MPPT power 1;R32340;1;0;W;4
83;3;32341;U16;;MPPT power 2;R32341;1;0;W;4
84;3;32342;U16;;MPPT power 3;R32342;1;0;W;4
85;3;32343;U16;;MPPT power 4;R32343;1;0;W;4
86;3;32344;U16;;MPPT power 5;R32344;1;0;W;4
87;3;32345;U16;;MPPT power 6;R32345;1;0;W;4
88;3;32346;U16;;MPPT power 7;R32346;1;0;W;4
89;3;32347;U16;;MPPT power 8;R32347;1;0;W;4
90;3;32348;U16;;MPPT power 9;R32348;1;0;W;4
91;3;32349;U16;;MPPT power 10;R32349;1;0;W;4
92;3;32369;I16;;PV+_PE Voltage;R32369;0.1;0;V;4
93;3;32370;I16;;PV-_PE Voltage;R32370;0.1;0;V;4
94;3;35032;U16;;ARM Software Version;R35032;1;0;;4
95;3;35033;U16;;ARM SVN Software Version;R35033;1;0;;4
96;3;35215;I16;;Tac1(AC Terminal Temperature 1);R35215;0.1;0;Degr.Celsius;4
97;3;35216;I16;;Tac1(AC Terminal Temperature 2);R35216;0.1;0;Degr.Celsius;4
98;3;35217;I16;;Tac1(AC Terminal Temperature 3);R35217;0.1;0;Degr.Celsius;4
99;3;35510_10;STRING;;Device model (DSP);Model;1;0;;4
100;3;35515;U16;;DSP1 software version;R35515;1;0;;4
101;3;35516;U16;;DSP2 software version;R35516;1;0;;4
102;3;35517;U16;;DSP1 SVN version;R35517;1;0;;4
103;3;35518;U16;;DSP2 SVN version;R35518;1;0;;4
104;3;35749;U32;;Total generation time_2;R35749;1;0;h;4
105;3;35751;U16;;Safety Country Code;R35751;1;0;;4
106;3;35758;U16;;Work Mode;Status;1;0;;4
107;3;35766;U16;;Temperature of control board;R35766;0.1;0;Degr.Celsius;4
108;3;35767;U16;;PID status;R35767;1;0;;4
109;3;35767_0_1;BITS;;PID status - Fault Present;B35767_0;1;0;;4
110;3;35767_1_1;BITS;;PID status - PID Detected;B35767_1;1;0;;4
111;3;35768;I16;;Leak current Average Value;R35768;1;0;mA;4
112;3;35849;U16;;Current Derating Flag;R35849;1;0;;4
113;3;35851;U16;;Current Reactive Flag;R35851;1;0;;4
114;3;35859;I16;;String 1 positive terminal temperature;R35859;0.1;0;Degr.Celsius;4
115;3;35860;I16;;String 1 negative terminal temperature;R35860;0.1;0;Degr.Celsius;4
116;3;35861;I16;;String 2 positive terminal temperature;R35861;0.1;0;Degr.Celsius;4
117;3;35862;I16;;String 2 negative terminal temperature;R35862;0.1;0;Degr.Celsius;4
118;3;35863;I16;;String 3 positive terminal temperature;R35863;0.1;0;Degr.Celsius;4
119;3;35864;I16;;String 3 negative terminal temperature;R35864;0.1;0;Degr.Celsius;4
120;3;35865;I16;;String 4 positive terminal temperature;R35865;0.1;0;Degr.Celsius;4
121;3;35866;I16;;String 4 negative terminal temperature;R35866;0.1;0;Degr.Celsius;4
122;3;35867;I16;;String 5 positive terminal temperature;R35867;0.1;0;Degr.Celsius;4
123;3;35868;I16;;String 5 negative terminal temperature;R35868;0.1;0;Degr.Celsius;4
124;3;35869;I16;;String 6 positive terminal temperature;R35869;0.1;0;Degr.Celsius;4
125;3;35870;I16;;String 6 negative terminal temperature;R35870;0.1;0;Degr.Celsius;4
126;3;35871;I16;;String 7 positive terminal temperature;R35871;0.1;0;Degr.Celsius;4
127;3;35872;I16;;String 7 negative terminal temperature;R35872;0.1;0;Degr.Celsius;4
128;3;35873;I16;;String 8 positive terminal temperature;R35873;0.1;0;Degr.Celsius;4
129;3;35874;I16;;String 8 negative terminal temperature;R35874;0.1;0;Degr.Celsius;4
130;3;35875;I16;;String 9 positive terminal temperature;R35875;0.1;0;Degr.Celsius;4
131;3;35876;I16;;String 9 negative terminal temperature;R35876;0.1;0;Degr.Celsius;4
132;3;35877;I16;;String 10 positive terminal temperature;R35877;0.1;0;Degr.Celsius;4
133;3;35878;I16;;String 10 negative terminal temperature;R35878;0.1;0;Degr.Celsius;4
134;3;35879;I16;;String 11 positive terminal temperature;R35879;0.1;0;Degr.Celsius;4
135;3;35880;I16;;String 11 negative terminal temperature;R35880;0.1;0;Degr.Celsius;4
136;3;35881;I16;;String 12 positive terminal temperature;R35881;0.1;0;Degr.Celsius;4
137;3;35882;I16;;String 12 negative terminal temperature;R35882;0.1;0;Degr.Celsius;4
138;3;35883;I16;;String 13 positive terminal temperature;R35883;0.1;0;Degr.Celsius;4
139;3;35884;I16;;String 13 negative terminal temperature;R35884;0.1;0;Degr.Celsius;4
140;3;35885;I16;;String 14 positive terminal temperature;R35885;0.1;0;Degr.Celsius;4
141;3;35886;I16;;String 14 negative terminal temperature;R35886;0.1;0;Degr.Celsius;4
142;3;35887;I16;;String 15 positive terminal temperature;R35887;0.1;0;Degr.Celsius;4
143;3;35888;I16;;String 15 negative terminal temperature;R35888;0.1;0;Degr.Celsius;4
144;3;35889;I16;;String 16 positive terminal temperature;R35889;0.1;0;Degr.Celsius;4
145;3;35890;I16;;String 16 negative terminal temperature;R35890;0.1;0;Degr.Celsius;4
146;3;35891;I16;;String 17 positive terminal temperature;R35891;0.1;0;Degr.Celsius;4
147;3;35892;I16;;String 17 negative terminal temperature;R35892;0.1;0;Degr.Celsius;4
148;3;35893;I16;;String 18 positive terminal temperature;R35893;0.1;0;Degr.Celsius;4
149;3;35894;I16;;String 18 negative terminal temperature;R35894;0.1;0;Degr.Celsius;4
150;3;35895;I16;;String 19 positive terminal temperature;R35895;0.1;0;Degr.Celsius;4
151;3;35896;I16;;String 19 negative terminal temperature;R35896;0.1;0;Degr.Celsius;4
152;3;35897;I16;;String 20 positive terminal temperature;R35897;0.1;0;Degr.Celsius;4
153;3;35898;I16;;String 20 negative terminal temperature;R35898;0.1;0;Degr.Celsius;4
154;3;35899;I16;;Max Pv temperature;R35899;0.1;0;Degr.Celsius;4
155;3;37100;U16;;Grid fault information 1;R37100;1;0;;4
156;3;37100_0_1;BITS;;Utility Loss;B37100_0;1;0;;4
157;3;37100_1_1;BITS;;Grid Overvoltage;B37100_1;1;0;;4
158;3;37100_2_1;BITS;;Grid Undervoltage;B37100_2;1;0;;4
159;3;37100_3_1;BITS;;Grid Rapid Overvoltage;B37100_3;1;0;;4
160;3;37100_4_1;BITS;;Grid 10min Overvoltage;B37100_4;1;0;;4
161;3;37100_5_1;BITS;;Grid Overfrequency;B37100_5;1;0;;4
162;3;37100_6_1;BITS;;Grid Overfrequency_2;B37100_6;1;0;;4
163;3;37100_7_1;BITS;;Grid Overfrequency_3;B37100_7;1;0;;4
164;3;37100_10_1;BITS;;LVRT Undervoltage;B37100_10;1;0;;4
165;3;37100_11_1;BITS;;HVRT Undervoltage;B37100_11;1;0;;4
166;3;37100_13_1;BITS;;Grid Phase Loss;B37100_13;1;0;;4
167;3;37100_14_1;BITS;;Grid Voltage imbalance;B37100_14;1;0;;4
168;3;37100_15_1;BITS;;Grid Phase Sequence abnormal;B37100_15;1;0;;4
169;3;37101;U16;;Grid fault information 2;R37101;1;0;;4
170;3;37101_0_1;BITS;;Grid Rapid Shutdown Protect;B37101_0;1;0;;4
171;3;37101_1_1;BITS;;Neutral Line Loss(Split Grid);B37101_1;1;0;;4
172;3;37102;U16;;System fault information 1;R37102;1;0;;4
173;3;37102_0_1;BITS;;Abnormal GFCI 30mA;B37102_0;1;0;;4
174;3;37102_1_1;BITS;;Abnormal GFCI 60mA;B37102_1;1;0;;4
175;3;37102_2_1;BITS;;Abnormal GFCI 150mA;B37102_2;1;0;;4
176;3;37102_3_1;BITS;;Abnormal GFCI;B37102_3;1;0;;4
177;3;37102_4_1;BITS;;Large DC of AC current L1;B37102_4;1;0;;4
178;3;37102_5_1;BITS;;Large DC of AC current L2;B37102_5;1;0;;4
179;3;37102_6_1;BITS;;Low Insulation Res.;B37102_6;1;0;;4
180;3;37102_8_1;BITS;;Low Insulation Res._2;B37102_8;1;0;;4
181;3;37102_12_1;BITS;;Internal Comm Loss;B37102_12;1;0;;4
182;3;37102_13_1;BITS;;GFCI multiple failures;B37102_13;1;0;;4
183;3;37102_14_1;BITS;;GFCI multiple failures_2;B37102_14;1;0;;4
184;3;37103;U16;;System fault information 2;R37103;1;0;;4
185;3;37104;U16;;Device fault information 1;R37104;1;0;;4
186;3;37104_0_1;BITS;;AC HCT Check abnormal;B37104_0;1;0;;4
187;3;37104_1_1;BITS;;AC HCT Failure;B37104_1;1;0;;4
188;3;37104_2_1;BITS;;GFCI HCT Check abnormal;B37104_2;1;0;;4
189;3;37104_3_1;BITS;;GFCI HCT Failure;B37104_3;1;0;;4
190;3;37104_4_1;BITS;;Relay Check abnormal;B37104_4;1;0;;4
191;3;37104_6_1;BITS;;DC Arc fault 2 (17~32 strings);B37104_6;1;0;;4
192;3;37104_8_1;BITS;;Flash Fault;B37104_8;1;0;;4
193;3;37104_9_1;BITS;;DC Arc fault (1~16 strings);B37104_9;1;0;;4
194;3;37104_10_1;BITS;;AFCI Self-test Fault;B37104_10;1;0;;4
195;3;37104_11_1;BITS;;AC terminal overtemperature;B37104_11;1;0;;4
196;3;37104_12_1;BITS;;Cavity Overtemperature;B37104_12;1;0;;4
197;3;37104_13_1;BITS;;Inv Module Overtemperature;B37104_13;1;0;;4
198;3;37104_14_1;BITS;;Boost Module Overtemperature;B37104_14;1;0;;4
199;3;37105;U16;;Device fault information 2;R37105;1;0;;4
200;3;37105_1_1;BITS;;PV IGBT Short Circuit;B37105_1;1;0;;4
201;3;37105_2_1;BITS;;PV IGBT Open Circuit;B37105_2;1;0;;4
202;3;37105_7_1;BITS;;PV HCT Failure;B37105_7;1;0;;4
203;3;37105_8_1;BITS;;1.5V Ref abnormal;B37105_8;1;0;;4
204;3;37105_9_1;BITS;;0.3V Ref abnormal;B37105_9;1;0;;4
205;3;37105_10_1;BITS;;The CPLD ID Fault;B37105_10;1;0;;4
206;3;37105_11_1;BITS;;CPLD Comm Err;B37105_11;1;0;;4
207;3;37105_12_1;BITS;;MacTypeFault;B37105_12;1;0;;4
208;3;37105_13_1;BITS;;SVG Precharge Disable;B37105_13;1;0;;4
209;3;37105_14_1;BITS;;SVG PID Fault;B37105_14;1;0;;4
210;3;37105_15_1;BITS;;DSP ID Fault;B37105_15;1;0;;4
211;3;37106;U16;;DC side fault information 1;R37106;1;0;;4
212;3;37106_0_1;BITS;;BUS Overvoltage;B37106_0;1;0;;4
213;3;37106_1_1;BITS;;P-BUS Overvoltage;B37106_1;1;0;;4
214;3;37106_2_1;BITS;;N-BUS Overvoltage;B37106_2;1;0;;4
215;3;37106_3_1;BITS;;BUS Overvoltage(Slave CPU 1);B37106_3;1;0;;4
216;3;37106_4_1;BITS;;P-BUS Overvoltage(Slave CPU 1);B37106_4;1;0;;4
217;3;37106_5_1;BITS;;N-BUS Overvoltage(Slave CPU 1);B37106_5;1;0;;4
218;3;37106_6_1;BITS;;BUS Overvoltage(Slave CPU 2);B37106_6;1;0;;4
219;3;37106_7_1;BITS;;P-BUS Overvoltage(Slave CPU 2);B37106_7;1;0;;4
220;3;37106_8_1;BITS;;N-BUS Overvoltage(Slave CPU 2);B37106_8;1;0;;4
221;3;37106_9_1;BITS;;P-BUS Overvoltage(CPLD);B37106_9;1;0;;4
222;3;37106_10_1;BITS;;N-BUS Overvoltage(CPLD);B37106_10;1;0;;4
223;3;37106_12_1;BITS;;BUS short circuit fault;B37106_12;1;0;;4
224;3;37106_13_1;BITS;;BUS sampling fault;B37106_13;1;0;;4
225;3;37107;U16;;DC side fault information 2;R37107;1;0;;4
226;3;37107_0_1;BITS;;PV Input Overvoltage;B37107_0;1;0;;4
227;3;37107_1_1;BITS;;PV Continuous Hardware Overcurrent;B37107_1;1;0;;4
228;3;37107_2_1;BITS;;PV Continuous Software Overcurrent;B37107_2;1;0;;4
229;3;37107_10_1;BITS;;PV String OverCurrent(Str11~Str16);B37107_10;1;0;;4
230;3;37107_11_1;BITS;;PV String OverCurrent(Str17~Str32);B37107_11;1;0;;4
231;3;37107_12_1;BITS;;PV String Reversed(Str11~Str16);B37107_12;1;0;;4
232;3;37107_13_1;BITS;;PV String Reversed(Str17~Str32);B37107_13;1;0;;4
233;3;37107_14_1;BITS;;PV String Loss(Str11~Str16);B37107_14;1;0;;4
234;3;37107_15_1;BITS;;PV String Loss(Str17~Str32);B37107_15;1;0;;4
235;3;37108;U16;;DC side fault information 3;R37108;1;0;;4
236;3;37109;U16;;Batter side fault information;R37109;1;0;;4
237;3;37110;U16;;RSVD1;R37110;1;0;;4
238;3;37111;U16;;Device3;R37111;1;0;;4
239;3;37111_1_1;BITS;;Reference voltage abnormal;B37111_1;1;0;;4
240;3;37111_2_1;BITS;;Abnormal reference voltage;B37111_2;1;0;;4
241;3;37112;U16;;Internal fault information 1;R37112;1;0;;4
242;3;37112_0_1;BITS;;PV voltage Low;B37112_0;1;0;;4
243;3;37112_1_1;BITS;;BUS voltage Low;B37112_1;1;0;;4
244;3;37112_2_1;BITS;;BUS Soft Start Failure;B37112_2;1;0;;4
245;3;37112_3_1;BITS;;BUS Voltage Imbalance;B37112_3;1;0;;4
246;3;37112_5_1;BITS;;Inverter Continuous Overcurrent;B37112_5;1;0;;4
247;3;37112_6_1;BITS;;Output Current Imbalance;B37112_6;1;0;;4
248;3;37112_7_1;BITS;;Low Insulation Res._3;B37112_7;1;0;;4
249;3;37112_8_1;BITS;;Abnormal GFCI 30mA_2;B37112_8;1;0;;4
250;3;37112_9_1;BITS;;Abnormal GFCI 60mA_2;B37112_9;1;0;;4
251;3;37112_10_1;BITS;;Abnormal GFCI 150mA_2;B37112_10;1;0;;4
252;3;37112_11_1;BITS;;Abnormal GFCI_2;B37112_11;1;0;;4
253;3;37113;U16;;Internal fault information 2;R37113;1;0;;4
254;3;37113_1_1;BITS;;R Phase Hardware Overcurrent;B37113_1;1;0;;4
255;3;37113_2_1;BITS;;S Phase Hardware Overcurrent;B37113_2;1;0;;4
256;3;37113_3_1;BITS;;T Phase Hardware Overcurrent;B37113_3;1;0;;4
257;3;37113_4_1;BITS;;PV Hardware Overcurrent;B37113_4;1;0;;4
258;3;37113_5_1;BITS;;PV Software Overcurrent;B37113_5;1;0;;4
259;3;37113_6_1;BITS;;PV Power Low;B37113_6;1;0;;4
260;3;37113_8_1;BITS;;R Phase Software Overcurrent;B37113_8;1;0;;4
261;3;37113_9_1;BITS;;S Phase Software Overcurrent;B37113_9;1;0;;4
262;3;37113_10_1;BITS;;T Phase Software Overcurrent;B37113_10;1;0;;4
263;3;37113_15_1;BITS;;SVG pre-charge failure;B37113_15;1;0;;4
264;3;37114;U16;;Internal fault information 3;R37114;1;0;;4
265;3;37115;U16;;Internal fault information 4;R37115;1;0;;4
266;3;37116;U16;;Warning1;R37116;1;0;;4
267;3;37116_0_1;BITS;;AC SPD Failure;B37116_0;1;0;;4
268;3;37116_1_1;BITS;;DC SPD Failure;B37116_1;1;0;;4
269;3;37116_2_1;BITS;;Internal Fan abnormal;B37116_2;1;0;;4
270;3;37116_3_1;BITS;;External Fan abnormal;B37116_3;1;0;;4
271;3;37116_4_1;BITS;;PID Fault;B37116_4;1;0;;4
272;3;37116_5_1;BITS;;DC Breaker trip warning;B37116_5;1;0;;4
273;3;37116_9_1;BITS;;Flash Fault warning;B37116_9;1;0;;4
274;3;37116_12_1;BITS;;String mismatch;B37116_12;1;0;;4
275;3;37117;U16;;Warning2;R37117;1;0;;4
276;3;37117_0_1;BITS;;High PV terminal temperature (Strings 1-8);B37117_0;1;0;;4
277;3;37117_1_1;BITS;;High PV terminal temperature (Strings 9-16);B37117_1;1;0;;4
278;3;37117_2_1;BITS;;High PV terminal temperature (Strings 17-32);B37117_2;1;0;;4
279;3;37117_3_1;BITS;;Historical PV reverse polarity warning (Strings 33-48);B37117_3;1;0;;4
280;3;37117_9_1;BITS;;Low insulation resistance detected online;B37117_9;1;0;;4
281;3;40264;U16;;European shutdown switch;R40264;1;0;;4
282;3;40330;U16;;Power On (Grid-connection Self-test Enabled);R40330;1;0;;4
283;3;40331;U16;;Power Off (Grid-connection Self-test Disabled);R40331;1;0;;4
284;3;41144;U16;;Modbus address;R41144;1;0;;4
285;3;41145;U16;;Modbus protocol type;R41145;1;0;;4
286;3;41150;U16;;External CT Ratio;R41150;1;0;;4
287;3;41313;U16;;Device RTC Time Year/Month;R41313;1;0;;4
288;3;41314;U16;;Device RTC Time Day/Hour;R41314;1;0;;4
289;3;41315;U16;;Device RTC Time Minute/Second;R41315;1;0;;4
290;3;41322;U16;;ISO threshold;R41322;1;0;kOhm;4
291;3;41323;U16;;LVRT Enable;R41323;1;0;;4
292;3;41324;U16;;HVRT Enable;R41324;1;0;;4
293;3;41325;U16;;Anti Islanding;R41325;1;0;;4
294;3;41326;U16;;Shadow mode switch;R41326;1;0;;4
295;3;41327;U16;;Export Power Limit Switch;R41327;1;0;;4
296;3;41328;U32;;Export Power Limit Set;R41328;1;0;;4
297;3;41330;U16;;Power On;CMD_ON;1;0;;1
298;3;41331;U16;;Power Off;CMD_OFF;1;0;;1
299;3;41332;U16;;Restart;cmdRestart;1;0;;1
300;3;41335;U16;;Grid Type;R41335;1;0;;4
301;3;41336;U16;;The power limit percentage for export to the grid.;R41336;1;0;%Pn;4
302;3;41347;U16;;Shadow Scan Period;R41347;1;0;min;4
303;3;41351;U16;;N-PE Fault Limit;R41351;0.1;0;V;4
304;3;41373;U16;;History fault clearing;R41373;1;0;;4
305;3;41384;U16;;Shadow mppt Start_Time_1;R41384;1;0;;4
306;3;41385;U16;;Shadow mppt End_Time_1;R41385;1;0;;4
307;3;41386;U16;;Shadow mppt Start_Time_2;R41386;1;0;;4
308;3;41387;U16;;Shadow mppt End_Time_2;R41387;1;0;;4
309;3;41388;U16;;Shadow mppt Start_Time_3;R41388;1;0;;4
310;3;41389;U16;;Shadow mppt End_Time_3;R41389;1;0;;4
311;3;41393;U16;;Shadow mppt Time Enable;R41393;1;0;;4
312;3;41393_0_1;BITS;;Shadow mppt Time Enable - time period 1;B41393_0;1;0;;4
313;3;41393_1_1;BITS;;Shadow mppt Time Enable - time period 2;B41393_1;1;0;;4
314;3;41393_2_1;BITS;;Shadow mppt Time Enable - time period 3;B41393_2;1;0;;4
315;3;42008;U16;;Export Power Limit Switch_2;R42008;1;0;;4
316;3;42009;U16;;Three-phase Export Power Limit mode selection;R42009;1;0;;4
317;3;42022;U16;;Shadow mppt function 1;R42022;1;0;;4
318;3;42023;U16;;Shadow mppt function 2;R42023;1;0;;4
319;3;42024;U16;;Shadow mppt function 3;R42024;1;0;;4
320;3;42051;U16;;NPE Overvoltage fault detection switch;R42051;1;0;;4
321;3;42057;U16;;Lightning protection module detection switch;R42057;1;0;;4
322;3;42078;U16;;Shadow mppt function 4;R42078;1;0;;4
323;3;42079;U16;;Shadow mppt function 5;R42079;1;0;;4
324;3;42080;U16;;Shadow mppt function 6;R42080;1;0;;4
325;3;42081;U16;;Shadow mppt function 7;R42081;1;0;;4
326;3;42082;U16;;Shadow mppt function 8;R42082;1;0;;4
327;3;42083;U16;;Shadow mppt function 9;R42083;1;0;;4
328;3;42084;U16;;Shadow mppt function 10;R42084;1;0;;4
329;3;42089;U16;;Fan Reverse Enable;R42089;1;0;;4
330;3;42403;U16;;Active power control method;R42403;1;0;;4
331;3;42404;I32;;Active power fixed value derating;R42404;1;0;W;4
332;3;42407;I16;;Active power percentage derating(0.1%);R42407;0.1;0;%Pn;4
333;3;42408;I16;;Active power (in %);CMD_P_AC_SET_PERCENT;0.1;0;%Pn;1
334;3;42409;I32;;Active power fixed value derating command;cmdPwrFixed;1;0;W;1
335;3;42411;I32;;Reactive power compensation fixed value;cmdQFixed;1;0;Var;4
336;3;42413;I16;;Reactive power compensation(PF);CMD_PF;0.001;0;;1
337;3;42414;I16;;Reactive power compensation(Q/S);R42414;0.1;0;%Pn;4
338;3;42415;I16;;Reactive power compensation(Q/Qn);R42415;0.1;0;%Qn;4
339;3;42416;U16;;Reactive power compensation method;R42416;1;0;;4
340;3;42425;I16;;Topspeed active power percentage derating(0.1%);cmdPwrPercentFast;0.1;0;%Pn;1
341;3;42426;I16;;Topspeed reactive power percentage derating(0.1%);cmdQPercentFast;0.1;0;%Pn;1
342;3;42427;U16;;Reactive power compensation response mode;R42427;1;0;;4
343;3;42428;U32;;Reactive power compensation LPF time parameter;R42428;1;0;ms;4
344;3;42430;U16;;Active power compensation response mode;R42430;1;0;;4
345;3;42431;U32;;Active power compensation LPF time parameter;R42431;1;0;ms;4
346;3;42433;U32;;Active power gradient;R42433;0.1;0;%Pn/min;4
347;3;42435;U32;;Reactive power gradient;R42435;0.1;0;%Pn/min;4
348;3;42441;U16;;Night reactive power switch;R42441;1;0;;4
349;3;42442;U16;;Night reactive power parameters enable;R42442;1;0;;4
350;3;42444;I32;;Night reactive power compensation fixed value;R42444;1;0;Var;4
351;3;42446;I16;;Night reactive power compensation percentage deratin;R42446;0.1;0;%Pn;4
352;3;42500;U16;;Safety code;R42500;1;0;;4
353;3;42531;U16;;Normal condition Grid connection waiting time;R42531;1;0;s;4
354;3;42532;U16;;Slope of normal condition grid-connected power;R42532;0.1;0;%Pn/min;4
355;3;42533;U16;;Normal condition upper limit of connection voltage(0.1%);R42533;0.1;0;%Vn;4
356;3;42534;U16;;Normal condition lowerer limit of connection voltage(0.1%);R42534;0.1;0;%Vn;4
357;3;42535;U16;;Normal condition upper limit of connection frequency;R42535;0.01;0;Hz;4
358;3;42536;U16;;Normal condition lowerer limit of connection frequency;R42536;0.01;0;Hz;4
359;3;42537;U16;;Fault condition Grid connection waiting time;R42537;1;0;s;4
360;3;42538;U16;;Slope of Fault condition Grid-connected power slope;R42538;0.1;0;%Pn/min;4
361;3;42539;U16;;Fault condition upper limit of connection voltage;R42539;0.1;0;%Vn;4
362;3;42540;U16;;Fault condition lowerer limit of connection voltage;R42540;0.1;0;%Vn;4
363;3;42541;U16;;Fault condition upper limit of connection frequency;R42541;0.01;0;Hz;4
364;3;42542;U16;;Fault condition lowerer limit of connection frequency;R42542;0.01;0;Hz;4
365;3;42720;U16;;Undervoltage trigger first order value(0.1%);R42720;0.1;0;%Vn;4
366;3;42721;U32;;Undervoltage trigger first-order trip time;R42721;1;0;ms;4
367;3;42723;U16;;Overvoltage trigger first order value(0.1%);R42723;0.1;0;%Vn;4
368;3;42724;U32;;Overvoltage trigger first-order trip time;R42724;1;0;ms;4
369;3;42726;U16;;Undervoltage trigger second order value(0.1%);R42726;0.1;0;%Vn;4
370;3;42727;U32;;Undervoltage trigger second-order trip time;R42727;1;0;ms;4
371;3;42729;U16;;Overvoltage trigger second order value(0.1%);R42729;0.1;0;%Vn;4
372;3;42730;U32;;Overvoltage trigger second-order trip time;R42730;1;0;ms;4
373;3;42732;U16;;Undervoltage trigger third order value(0.1%);R42732;0.1;0;%Vn;4
374;3;42733;U32;;Undervoltage trigger third-order trip time;R42733;1;0;ms;4
375;3;42735;U16;;Overvoltage trigger third order value(0.1%);R42735;0.1;0;%Vn;4
376;3;42736;U32;;Overvoltage trigger third-order trip time;R42736;1;0;ms;4
377;3;42738;U16;;Undervoltage trigger fourth order value(0.1%);R42738;0.1;0;%Vn;4
378;3;42739;U32;;Undervoltage trigger fourth-order trip time;R42739;1;0;ms;4
379;3;42741;U16;;Overvoltage trigger fourth order value(0.1%);R42741;0.1;0;%Vn;4
380;3;42742;U32;;Overvoltage trigger fourth-order trip time;R42742;1;0;ms;4
381;3;42744;U16;;Underfrequence trigger first order value(0.1%);R42744;0.01;0;Hz;4
382;3;42745;U32;;Underfrequence trigger first-order trip time;R42745;1;0;ms;4
383;3;42747;U16;;Overfrequence trigger first order value(0.1%);R42747;0.01;0;Hz;4
384;3;42748;U32;;Overfrequence trigger first-order trip time;R42748;1;0;ms;4
385;3;42750;U16;;Underfrequence trigger second order value(0.1%);R42750;0.01;0;Hz;4
386;3;42751;U32;;Underfrequence trigger second-order trip time;R42751;1;0;ms;4
387;3;42753;U16;;Overfrequence trigger second order value(0.1%);R42753;0.01;0;Hz;4
388;3;42754;U32;;Overfrequence trigger second-order trip time;R42754;1;0;ms;4
389;3;42756;U16;;Underfrequence trigger third order value(0.1%);R42756;0.01;0;Hz;4
390;3;42757;U32;;Underfrequence trigger third-order trip time;R42757;1;0;ms;4
391;3;42759;U16;;Overfrequence trigger third order value(0.1%);R42759;0.01;0;Hz;4
392;3;42760;U32;;Overfrequence trigger third-order trip time;R42760;1;0;ms;4
393;3;42762;U16;;Underfrequence trigger fourth order value(0.1%);R42762;0.01;0;Hz;4
394;3;42763;U32;;Underfrequence trigger fourth-order trip time;R42763;1;0;ms;4
395;3;42765;U16;;Overfrequence trigger fourth order value(0.1%);R42765;0.01;0;Hz;4
396;3;42766;U32;;Overfrequence trigger fourth-order trip time;R42766;1;0;ms;4
397;3;42768;U16;;10min overvoltage trigger value (0.1%);R42768;0.1;0;%Vn;4
398;3;42769;U32;;10min trigger trip time;R42769;1;0;ms;4
