modbus;Inverter;REFUSOL;GENERIC;;;;;;;
1;4;64;U64;;Mask General;;1;0;;4
2;4;68;U16;;Protocol Version;;0.01;0;;4
3;4;69_2;STRING;;Chip Code;;1;0;;4
4;4;70_2;STRING;;Ctrl Chip 1;;1;0;;4
5;4;71_2;STRING;;Ctrl Chip 2;;1;0;;4
6;4;82;U16;;Protocol ARM-DSPM;;1;0;;4
7;4;83;U16;;Protocol ARM-DSPS;;1;0;;4
8;4;84;U16;;Protocol DSPM-DSPS;;1;0;;4
9;3;126;U16;;Customer ID 0;;1;0;;4
10;3;127;U16;;Customer ID 1;;1;0;;4
11;4;1024;U64;;Mask SysInfo;;1;0;;4
12;4;1028;U16;;System State;;1;0;;4
13;4;1029;U16;;Fault 1;;1;0;;4
14;4;1030;U16;;Fault 2;;1;0;;4
15;4;1031;U16;;Fault 3;;1;0;;4
16;4;1032;U16;;Fault 4;;1;0;;4
17;4;1033;U16;;Fault 5;;1;0;;4
18;4;1034;U16;;Fault 6;;1;0;;4
19;4;1035;U16;;Fault 7;;1;0;;4
20;4;1036;U16;;Fault 8;;1;0;;4
21;4;1037;U16;;Fault 9;;1;0;;4
22;4;1038;U16;;Fault 10;;1;0;;4
23;4;1039;U16;;Fault 11;;1;0;;4
24;4;1040;U16;;Fault 12;;1;0;;4
25;4;1041;U16;;Fault 13;;1;0;;4
26;4;1042;U16;;Fault 14;;1;0;;4
27;4;1043;U16;;Fault 15;;1;0;;4
28;4;1044;U16;;Fault 16;;1;0;;4
29;4;1045;U16;;Fault 17;;1;0;;4
30;4;1046;U16;;Fault 18;;1;0;;4
31;4;1047;U16;;Grid Countdown;;1;0;s;4
32;4;1048;I16;;Amb Temp 1;;1;0;C;4
33;4;1049;I16;;Amb Temp 2;;1;0;C;4
34;4;1050;I16;;Sink Temp 1;;1;0;C;4
35;4;1051;I16;;Sink Temp 2;;1;0;C;4
36;4;1052;I16;;Sink Temp 3;;1;0;C;4
37;4;1053;I16;;Sink Temp 4;;1;0;C;4
38;4;1054;I16;;Sink Temp 5;;1;0;C;4
39;4;1055;I16;;Sink Temp 6;;1;0;C;4
40;4;1056;I16;;Inv Temp 1;;1;0;C;4
41;4;1057;I16;;Inv Temp 2;;1;0;C;4
42;4;1058;I16;;Inv Temp 3;;1;0;C;4
43;4;1062;U16;;Daily Gen Time;;1;0;min;4
44;4;1063;U32;;Total Gen Time;;1;0;min;4
45;4;1065;U32;;Total Run Time;;1;0;min;4
46;4;1067;U16;;Insulation Res;R_ISO;1;0;kOhm;4
47;4;1068;U16;;Sys Year;;1;0;;4
48;4;1069;U16;;Sys Month;;1;0;;4
49;4;1070;U16;;Sys Day;;1;0;;4
50;4;1071;U16;;Sys Hour;;1;0;;4
51;4;1072;U16;;Sys Minute;;1;0;;4
52;4;1073;U16;;Sys Second;;1;0;;4
53;4;1074;U16;;Fault 19;;1;0;;4
54;4;1075;U16;;Fault 20;;1;0;;4
55;4;1076;U16;;Fault 21;;1;0;;4
56;4;1077;U16;;Fault 22;;1;0;;4
57;4;1078;U16;;Fault 23;;1;0;;4
58;4;1079;U16;;Fault 24;;1;0;;4
59;4;1080;U16;;Fault 25;;1;0;;4
60;4;1081;U16;;Fault 26;;1;0;;4
61;4;1082;U16;;Fault 27;;1;0;;4
62;4;1083;U16;;Fault 28;;1;0;;4
63;4;1084;U16;;Fault 29;;1;0;;4
64;4;1085;U16;;Fault 30;;1;0;;4
65;4;1093_8;STRING;;Serial Number;SERIAL;1;1;;4
66;4;1101_4;STRING;;Hardware Version;;1;1;;4
67;4;1103_4;STRING;;Software version;;1;1;;4
68;4;1115;U16;;Safety Major;;1;0;;4
69;4;1116;U16;;Safety Minor;;1;0;;4
70;4;1143;U16;;State 1;;1;0;;4
71;4;1144;U16;;State 2;;1;0;;4
72;4;1145;U16;;State 3;;1;0;;4
73;4;1146;U16;;State 4;;1;0;;4
74;4;1147;U16;;State 5;;1;0;;4
75;4;1148;U16;;State 6;;1;0;;4
76;4;1149;U16;;State 7;;1;0;;4
77;4;1150;U16;;State 8;;1;0;;4
78;4;1151;U16;;State 9;;1;0;;4
79;4;1152;U64;;Mask Grid Out;;1;0;;4
80;4;1156;U16;;Grid Freq;;0.01;0;Hz;4
81;4;1157;I16;;Total Active Pwr;;0.01;0;kW;4
82;4;1158;I16;;Total React Pwr;;0.01;0;kVar;4
83;4;1159;I16;;Total App Pwr;;0.01;0;kVA;4
84;4;1160;I16;;Total PCC Pwr;;0.01;0;kW;4
85;4;1161;I16;;Total PCC React;;0.01;0;kVar;4
86;4;1162;I16;;Total PCC App;;0.01;0;kVA;4
87;4;1165;U16;;R Voltage;;0.1;0;V;4
88;4;1166;U16;;R Output Current;;0.01;0;A;4
89;4;1167;I16;;R Active Power;P_AC;0.01;0;kW;4
90;4;1168;I16;;R Reactive Pwr;;0.01;0;kW;4
91;4;1169;I16;;R Power Factor;PF;0.001;0;;4
92;4;1170;U16;;R PCC Current;;0.01;0;A;4
93;4;1171;I16;;R PCC Active;;0.01;0;kW;4
94;4;1172;I16;;R PCC React;;0.01;0;kW;4
95;4;1176;U16;;S Voltage;;0.1;0;V;4
96;4;1177;U16;;S Output Current;;0.01;0;A;4
97;4;1178;I16;;S Active Power;;0.01;0;kW;4
98;4;1179;I16;;S Reactive Pwr;;0.01;0;kW;4
99;4;1180;I16;;S Power Factor;;0.001;0;;4
100;4;1181;U16;;S PCC Current;;0.01;0;A;4
101;4;1182;I16;;S PCC Active;;0.01;0;kW;4
102;4;1183;I16;;S PCC React;;0.01;0;kW;4
103;4;1187;U16;;T Voltage;;0.1;0;V;4
104;4;1188;U16;;T Output Current;;0.01;0;A;4
105;4;1189;I16;;T Active Power;;0.01;0;kW;4
106;4;1190;I16;;T Reactive Pwr;;0.01;0;kW;4
107;4;1191;I16;;T Power Factor;;0.001;0;;4
108;4;1192;U16;;T PCC Current;;0.01;0;A;4
109;4;1193;I16;;T PCC Active;;0.01;0;kW;4
110;4;1194;I16;;T PCC React;;0.01;0;kW;4
111;4;1198;U16;;Ext Gen Pwr;;0.01;0;kW;4
112;4;1199;U16;;Sys Load Pwr;;0.01;0;kW;4
113;4;1200;U16;;L1-N Volt;;0.1;0;V;4
114;4;1201;U16;;L1 Current;I_AC_1;0.01;0;A;4
115;4;1202;I16;;L1 Power;;0.01;0;kW;4
116;4;1203;U16;;L1 PCC Curr;;0.01;0;A;4
117;4;1204;I16;;L1 PCC Pwr;;0.01;0;kW;4
118;4;1205;U16;;L2-N Volt;;0.1;0;V;4
119;4;1206;U16;;L2 Current;I_AC_2;0.01;0;A;4
120;4;1207;I16;;L2 Power;;0.01;0;kW;4
121;4;1208;U16;;L2 PCC Curr;;0.01;0;A;4
122;4;1209;I16;;L2 PCC Pwr;;0.01;0;kW;4
123;4;1210;U16;;RS Voltage;;0.1;0;V;4
124;4;1211;U16;;ST Voltage;;0.1;0;V;4
125;4;1212;U16;;TR Voltage;;0.1;0;V;4
126;4;1213;I16;;Total PF;;0.001;0;;4
127;4;1280;U64;;Mask Offgrid;;1;0;;4
128;4;1284;I16;;EPS Act Power;;0.01;0;kW;4
129;4;1285;I16;;EPS React Pwr;;0.01;0;kW;4
130;4;1286;I16;;EPS App Pwr;;0.01;0;kVA;4
131;4;1287;U16;;EPS Freq;;0.01;0;Hz;4
132;4;1290;U16;;EPS Volt R;;0.1;0;V;4
133;4;1291;I16;;EPS Curr R;;0.01;0;A;4
134;4;1292;I16;;EPS Power R;;0.01;0;kW;4
135;4;1298;U16;;EPS Volt S;;0.1;0;V;4
136;4;1299;I16;;EPS Curr S;;0.01;0;A;4
137;4;1300;I16;;EPS Power S;;0.01;0;kW;4
138;4;1306;U16;;EPS Volt T;;0.1;0;V;4
139;4;1307;I16;;EPS Curr T;;0.01;0;A;4
140;4;1308;I16;;EPS Power T;;0.01;0;kW;4
141;4;1408;U64;;Mask PV;;1;0;;4
142;4;1412;U16;;PV1 Voltage;U_DC_STRING_1;0.1;0;V;4
143;4;1413;U16;;PV1 Current;I_DC_STRING_1;0.01;0;A;4
144;4;1414;U16;;PV1 Power;;0.01;0;kW;4
145;4;1415;U16;;PV2 Voltage;U_DC_STRING_2;0.1;0;V;4
146;4;1416;U16;;PV2 Current;I_DC_STRING_2;0.01;0;A;4
147;4;1417;U16;;PV2 Power;;0.01;0;kW;4
148;4;1418;U16;;PV3 Voltage;U_DC_STRING_3;0.1;0;V;4
149;4;1419;U16;;PV3 Current;I_DC_STRING_3;0.01;0;A;4
150;4;1420;U16;;PV3 Power;;0.01;0;kW;4
151;4;1421;U16;;PV4 Voltage;U_DC_STRING_4;0.1;0;V;4
152;4;1422;U16;;PV4 Current;I_DC_STRING_4;0.01;0;A;4
153;4;1423;U16;;PV4 Power;;0.01;0;kW;4
154;4;1424;U16;;PV5 Voltage;U_DC_STRING_5;0.1;0;V;4
155;4;1425;U16;;PV5 Current;I_DC_STRING_5;0.01;0;A;4
156;4;1426;U16;;PV5 Power;;0.01;0;kW;4
157;4;1427;U16;;PV6 Voltage;U_DC_STRING_6;0.1;0;V;4
158;4;1428;U16;;PV6 Current;I_DC_STRING_6;0.01;0;A;4
159;4;1429;U16;;PV6 Power;;0.01;0;kW;4
160;4;1430;U16;;PV7 Voltage;U_DC_STRING_7;0.1;0;V;4
161;4;1431;U16;;PV7 Current;I_DC_STRING_7;0.01;0;A;4
162;4;1432;U16;;PV7 Power;;0.01;0;kW;4
163;4;1433;U16;;PV8 Voltage;U_DC_STRING_8;0.1;0;V;4
164;4;1434;U16;;PV8 Current;I_DC_STRING_8;0.01;0;A;4
165;4;1435;U16;;PV8 Power;;0.01;0;kW;4
166;4;1436;U16;;PV9 Voltage;U_DC_STRING_9;0.1;0;V;4
167;4;1437;U16;;PV9 Current;I_DC_STRING_9;0.01;0;A;4
168;4;1438;U16;;PV9 Power;;0.01;0;kW;4
169;4;1439;U16;;PV10 Voltage;U_DC_STRING_10;0.1;0;V;4
170;4;1440;U16;;PV10 Current;I_DC_STRING_10;0.01;0;A;4
171;4;1441;U16;;PV10 Power;;0.01;0;kW;4
172;4;1442;U16;;PV11 Voltage;U_DC_STRING_11;0.1;0;V;4
173;4;1443;U16;;PV11 Current;I_DC_STRING_11;0.01;0;A;4
174;4;1444;U16;;PV11 Power;;0.01;0;kW;4
175;4;1445;U16;;PV12 Voltage;U_DC_STRING_12;0.1;0;V;4
176;4;1446;U16;;PV12 Current;I_DC_STRING_12;0.01;0;A;4
177;4;1447;U16;;PV12 Power;;0.01;0;kW;4
178;4;1448;U16;;PV13 Voltage;U_DC_MPPT_7;0.1;0;V;4
179;4;1449;U16;;PV13 Current;I_DC_MPPT_7;0.01;0;A;4
180;4;1450;U16;;PV13 Power;;0.01;0;kW;4
181;4;1451;U16;;PV14 Voltage;;0.1;0;V;4
182;4;1452;U16;;PV14 Current;;0.01;0;A;4
183;4;1453;U16;;PV14 Power;;0.01;0;kW;4
184;4;1454;U16;;PV15 Voltage;U_DC_MPPT_8;0.1;0;V;4
185;4;1455;U16;;PV15 Current;I_DC_MPPT_8;0.01;0;A;4
186;4;1456;U16;;PV15 Power;;0.01;0;kW;4
187;4;1457;U16;;PV16 Voltage;;0.1;0;V;4
188;4;1458;U16;;PV16 Current;;0.01;0;A;4
189;4;1459;U16;;PV16 Power;;0.01;0;kW;4
190;4;1476;U16;;Total PV Pwr;;0.1;0;kW;4
191;4;1536;U64;;Mask Batt;;1;0;;4
192;4;1540;U16;;Bat1 Volt;;0.1;0;V;4
193;4;1541;I16;;Bat1 Current;;0.01;0;A;4
194;4;1542;I16;;Bat1 Power;;0.01;0;kW;4
195;4;1543;I16;;Bat1 Temp;;1;0;C;4
196;4;1544;U16;;Bat1 SOC;;1;0;%;4
197;4;1545;U16;;Bat1 SOH;;1;0;%;4
198;4;1546;U16;;Bat1 Cycles;;1;0;;4
199;4;1547;U16;;Bat2 Volt;;0.1;0;V;4
200;4;1548;I16;;Bat2 Current;;0.01;0;A;4
201;4;1549;I16;;Bat2 Power;;0.01;0;kW;4
202;4;1550;I16;;Bat2 Temp;;1;0;C;4
203;4;1551;U16;;Bat2 SOC;;1;0;%;4
204;4;1552;U16;;Bat2 SOH;;1;0;%;4
205;4;1553;U16;;Bat2 Cycles;;1;0;;4
206;4;1554;U16;;Bat3 Volt;;0.1;0;V;4
207;4;1555;I16;;Bat3 Current;;0.01;0;A;4
208;4;1556;I16;;Bat3 Power;;0.01;0;kW;4
209;4;1557;I16;;Bat3 Temp;;1;0;C;4
210;4;1558;U16;;Bat3 SOC;;1;0;%;4
211;4;1559;U16;;Bat3 SOH;;1;0;%;4
212;4;1560;U16;;Bat3 Cycles;;1;0;;4
213;4;1561;U16;;Bat4 Volt;;0.1;0;V;4
214;4;1562;I16;;Bat4 Current;;0.01;0;A;4
215;4;1563;I16;;Bat4 Power;;0.01;0;kW;4
216;4;1564;I16;;Bat4 Temp;;1;0;C;4
217;4;1565;U16;;Bat4 SOC;;1;0;%;4
218;4;1566;U16;;Bat4 SOH;;1;0;%;4
219;4;1567;U16;;Bat4 Cycles;;1;0;;4
220;4;1568;U16;;Bat5 Volt;;0.1;0;V;4
221;4;1569;I16;;Bat5 Current;;0.01;0;A;4
222;4;1570;I16;;Bat5 Power;;0.01;0;kW;4
223;4;1571;I16;;Bat5 Temp;;1;0;C;4
224;4;1572;U16;;Bat5 SOC;;1;0;%;4
225;4;1573;U16;;Bat5 SOH;;1;0;%;4
226;4;1574;U16;;Bat5 Cycles;;1;0;;4
227;4;1575;U16;;Bat6 Volt;;0.1;0;V;4
228;4;1576;I16;;Bat6 Current;;0.01;0;A;4
229;4;1577;I16;;Bat6 Power;;0.01;0;kW;4
230;4;1578;I16;;Bat6 Temp;;1;0;C;4
231;4;1579;U16;;Bat6 SOC;;1;0;%;4
232;4;1580;U16;;Bat6 SOH;;1;0;%;4
233;4;1581;U16;;Bat6 Cycles;;1;0;;4
234;4;1582;U16;;Bat7 Volt;;0.1;0;V;4
235;4;1583;I16;;Bat7 Current;;0.01;0;A;4
236;4;1584;I16;;Bat7 Power;;0.01;0;kW;4
237;4;1585;I16;;Bat7 Temp;;1;0;C;4
238;4;1586;U16;;Bat7 SOC;;1;0;%;4
239;4;1587;U16;;Bat7 SOH;;1;0;%;4
240;4;1588;U16;;Bat7 Cycles;;1;0;;4
241;4;1589;U16;;Bat8 Volt;;0.1;0;V;4
242;4;1590;I16;;Bat8 Current;;0.01;0;A;4
243;4;1591;I16;;Bat8 Power;;0.01;0;kW;4
244;4;1592;I16;;Bat8 Temp;;1;0;C;4
245;4;1593;U16;;Bat8 SOC;;1;0;%;4
246;4;1594;U16;;Bat8 SOH;;1;0;%;4
247;4;1595;U16;;Bat8 Cycles;;1;0;;4
248;4;1603;U16;;Bat9 Volt;;0.1;0;V;4
249;4;1604;I16;;Bat9 Current;;0.01;0;A;4
250;4;1605;I16;;Bat9 Power;;0.01;0;kW;4
251;4;1606;I16;;Bat9 Temp;;1;0;C;4
252;4;1607;U16;;Bat9 SOC;;1;0;%;4
253;4;1608;U16;;Bat9 SOH;;1;0;%;4
254;4;1609;U16;;Bat9 Cycles;;1;0;;4
255;4;1610;U16;;Bat10 Volt;;0.1;0;V;4
256;4;1611;I16;;Bat10 Current;;0.01;0;A;4
257;4;1612;I16;;Bat10 Power;;0.01;0;kW;4
258;4;1613;I16;;Bat10 Temp;;1;0;C;4
259;4;1614;U16;;Bat10 SOC;;1;0;%;4
260;4;1615;U16;;Bat10 SOH;;1;0;%;4
261;4;1616;U16;;Bat10 Cycles;;1;0;;4
262;4;1617;U16;;Bat11 Volt;;0.1;0;V;4
263;4;1618;I16;;Bat11 Current;;0.01;0;A;4
264;4;1619;I16;;Bat11 Power;;0.01;0;kW;4
265;4;1620;I16;;Bat11 Temp;;1;0;C;4
266;4;1621;U16;;Bat11 SOC;;1;0;%;4
267;4;1622;U16;;Bat11 SOH;;1;0;%;4
268;4;1623;U16;;Bat11 Cycles;;1;0;;4
269;4;1624;U16;;Bat12 Volt;;0.1;0;V;4
270;4;1625;I16;;Bat12 Current;;0.01;0;A;4
271;4;1626;I16;;Bat12 Power;;0.01;0;kW;4
272;4;1627;I16;;Bat12 Temp;;1;0;C;4
273;4;1628;U16;;Bat12 SOC;;1;0;%;4
274;4;1629;U16;;Bat12 SOH;;1;0;%;4
275;4;1630;U16;;Bat12 Cycles;;1;0;;4
276;4;1639;I16;;Tot Bat Power;;0.1;0;kW;4
277;4;1640;U16;;Avg SOC;;1;0;%;4
278;4;1641;U16;;Avg SOH;;1;0;%;4
279;4;1642;U16;;Batt Num;;1;0;;4
280;4;1664;U64;;Mask Energy;;1;0;;4
281;4;1668;U32;;Daily PV Gen;;0.01;0;kWh;4
282;4;1670;U32;;Total PV Gen;;0.1;0;kWh;4
283;4;1672;U32;;Daily Consump;;0.01;0;kWh;4
284;4;1674;U32;;Total Consump;;0.1;0;kWh;4
285;4;1676;U32;;Daily Purchase;;0.01;0;kWh;4
286;4;1678;U32;;Total Purchase;;0.1;0;kWh;4
287;4;1680;U32;;Daily Selling;;0.01;0;kWh;4
288;4;1682;U32;;Total Selling;;0.1;0;kWh;4
289;4;1684;U32;;Daily Charge;;0.01;0;kWh;4
290;4;1686;U32;;Total Charge;E_TOT;0.1;0;kWh;4
291;4;1688;U32;;Daily Dischg;;0.01;0;kWh;4
292;4;1690;U32;;Total Dischg;;0.1;0;kWh;4
293;4;1692;U32;;Month PV;;0.1;0;kWh;4
294;4;1694;U32;;Year PV;;0.1;0;kWh;4
295;4;1696;U32;;Month Load;;0.1;0;kWh;4
296;4;1698;U32;;Year Load;;0.1;0;kWh;4
297;4;1700;U32;;Month Purch;;0.1;0;kWh;4
298;4;1702;U32;;Year Purch;;0.1;0;kWh;4
299;4;1704;U32;;Month Sell;;0.1;0;kWh;4
300;4;1706;U32;;Year Sell;;0.1;0;kWh;4
301;4;1708;U32;;Month Charge;;0.1;0;kWh;4
302;4;1710;U32;;Year Charge;;0.1;0;kWh;4
303;4;1712;U32;;Month Dischg;;0.1;0;kWh;4
304;4;1714;U32;;Year Dischg;;0.1;0;kWh;4
305;4;1728;U64;;Mask Internal;;1;0;;4
306;4;1732;U16;;Leakage Current;;1;0;mA;4
307;4;1733;I16;;Balanced Current;;0.01;0;A;4
308;4;1734;I16;;DCI R;;1;0;mA;4
309;4;1735;I16;;DCI S;;1;0;mA;4
310;4;1736;I16;;DCI T;;1;0;mA;4
311;4;1737;I16;;DCV R;;1;0;mV;4
312;4;1738;I16;;DCV S;;1;0;mV;4
313;4;1739;I16;;DCV T;;1;0;mV;4
314;4;1740;U16;;Bus Volt;;0.1;0;V;4
315;4;1741;U16;;Bus Pos;;0.1;0;V;4
316;4;1742;U16;;Bus Neg;;0.1;0;V;4
317;4;1743;U16;;Bus LLC;;0.1;0;V;4
318;4;1744;I16;;BuckBoost I;;0.01;0;A;4
319;4;1745;U16;;Bus Pos Half;;0.1;0;V;4
320;4;1746;U16;;Bus Neg Half;;0.1;0;V;4
321;4;1747;U16;;Flying Cap 1;;0.1;0;V;4
322;4;1748;U16;;Flying Cap 2;;0.1;0;V;4
323;4;1749;U16;;Flying Cap 3;;0.1;0;V;4
324;4;1750;U16;;Flying Cap 4;;0.1;0;V;4
325;4;1751;U16;;Flying Cap 5;;0.1;0;V;4
326;4;1752;U16;;Flying Cap 6;;0.1;0;V;4
327;4;1753;U16;;Flying Cap 7;;0.1;0;V;4
328;4;1754;U16;;Flying Cap 8;;0.1;0;V;4
329;4;1755;U16;;Flying Cap 9;;0.1;0;V;4
330;4;1756;U16;;Flying Cap 10;;0.1;0;V;4
331;4;1757;U16;;Flying Cap 11;;0.1;0;V;4
332;4;1758;U16;;Flying Cap 12;;0.1;0;V;4
333;4;1759;U16;;Flying Cap 13;;0.1;0;V;4
334;4;1760;U16;;Flying Cap 14;;0.1;0;V;4
335;4;1761;U16;;Flying Cap 15;;0.1;0;V;4
336;4;1762;U16;;Flying Cap 16;;0.1;0;V;4
337;4;1763;U16;;Internal Info 1;;0.1;0;V;4
338;4;1764;U16;;Internal Info 2;;0.1;0;V;4
339;4;1765;U16;;Internal Info 3;;0.1;0;V;4
340;4;1766;U16;;Internal Info 4;;0.1;0;V;4
341;4;1767;U16;;Internal Info 5;;0.1;0;V;4
342;4;1768;U16;;Internal Info 6;;0.1;0;V;4
343;4;1769;U16;;Internal Info 7;;0.1;0;V;4
344;4;1770;U16;;Internal Info 8;;0.1;0;V;4
345;4;1771;U16;;Internal Info 9;;0.1;0;V;4
346;4;1772;U16;;Internal Info 10;;0.1;0;V;4
347;4;1773;U16;;Rated Pwr Inv;;0.1;0;kW;4
348;4;1792;U64;;Mask Comb 1;;1;0;;4
349;4;1796;U16;;Volt Group 1;;0.1;0;V;4
350;4;1797;U16;;Curr G1 B1;;0.01;0;A;4
351;4;1798;U16;;Curr G1 B2;;0.01;0;A;4
352;4;1799;U16;;Volt Group 2;;0.1;0;V;4
353;4;1800;U16;;Curr G2 B1;;0.01;0;A;4
354;4;1801;U16;;Curr G2 B2;;0.01;0;A;4
355;4;1802;U16;;Volt Group 3;;0.1;0;V;4
356;4;1803;U16;;Curr G3 B1;;0.01;0;A;4
357;4;1804;U16;;Curr G3 B2;;0.01;0;A;4
358;4;1805;U16;;Volt Group 4;;0.1;0;V;4
359;4;1806;U16;;Curr G4 B1;;0.01;0;A;4
360;4;1807;U16;;Curr G4 B2;;0.01;0;A;4
361;4;1808;U16;;Volt Group 5;;0.1;0;V;4
362;4;1809;U16;;Curr G5 B1;;0.01;0;A;4
363;4;1810;U16;;Curr G5 B2;;0.01;0;A;4
364;4;1811;U16;;Volt Group 6;;0.1;0;V;4
365;4;1812;U16;;Curr G6 B1;;0.01;0;A;4
366;4;1813;U16;;Curr G6 B2;;0.01;0;A;4
367;4;1814;U16;;Volt Group 7;;0.1;0;V;4
368;4;1815;U16;;Curr G7 B1;;0.01;0;A;4
369;4;1816;U16;;Curr G7 B2;;0.01;0;A;4
370;4;1817;U16;;Volt Group 8;;0.1;0;V;4
371;4;1818;U16;;Curr G8 B1;;0.01;0;A;4
372;4;1819;U16;;Curr G8 B2;;0.01;0;A;4
373;4;1820;U16;;Volt Group 9;;0.1;0;V;4
374;4;1821;U16;;Curr G9 B1;;0.01;0;A;4
375;4;1822;U16;;Curr G9 B2;;0.01;0;A;4
376;4;1823;U16;;Volt Group 10;;0.1;0;V;4
377;4;1824;U16;;Curr G10 B1;;0.01;0;A;4
378;4;1825;U16;;Curr G10 B2;;0.01;0;A;4
379;4;1826;U16;;Volt Group 11;;0.1;0;V;4
380;4;1827;U16;;Curr G11 B1;;0.01;0;A;4
381;4;1828;U16;;Curr G11 B2;;0.01;0;A;4
382;4;1829;U16;;Volt Group 12;;0.1;0;V;4
383;4;1830;U16;;Curr G12 B1;;0.01;0;A;4
384;4;1831;U16;;Curr G12 B2;;0.01;0;A;4
385;4;1832;U16;;Volt Group 13;;0.1;0;V;4
386;4;1833;U16;;Curr G13 B1;;0.01;0;A;4
387;4;1834;U16;;Curr G13 B2;;0.01;0;A;4
388;4;1835;U16;;Volt Group 14;;0.1;0;V;4
389;4;1836;U16;;Curr G14 B1;;0.01;0;A;4
390;4;1837;U16;;Curr G14 B2;;0.01;0;A;4
391;4;1838;U16;;Volt Group 15;;0.1;0;V;4
392;4;1839;U16;;Curr G15 B1;;0.01;0;A;4
393;4;1840;U16;;Curr G15 B2;;0.01;0;A;4
394;4;1841;U16;;Volt Group 16;;0.1;0;V;4
395;4;1842;U16;;Curr G16 B1;;0.01;0;A;4
396;4;1843;U16;;Curr G16 B2;;0.01;0;A;4
397;3;2048;U16;;Safe Conn Wait;;1;0;s;1
398;3;2049;U16;;Safe Pwr Up;;1;0;%/min;1
399;3;2050;U16;;Safe Rec Wait;;1;0;s;1
400;3;2051;U16;;Safe Rec PwrUp;;1;0;%/min;1
401;3;2052;U16;;Safe Volt High;;0.1;0;V;1
402;3;2053;U16;;Safe Volt Low;;0.1;0;V;1
403;3;2054;U16;;Safe Freq High;;0.01;0;Hz;1
404;3;2055;U16;;Safe Freq Low;;0.01;0;Hz;1
405;3;2056;U16;;Safe Rec V Hi;;0.1;0;V;1
406;3;2057;U16;;Safe Rec V Lo;;0.1;0;V;1
407;3;2058;U16;;Safe Rec F Hi;;0.01;0;Hz;1
408;3;2059;U16;;Safe Rec F Lo;;0.01;0;Hz;1
409;3;2112;U16;;Prot Volt Cfg;;1;0;;1
410;3;2113;U16;;Rated Voltage;;0.1;0;V;1
411;3;2114;U16;;OV 1 Val;;0.1;0;V;1
412;3;2115;U16;;OV 1 Time;;10;0;ms;1
413;3;2116;U16;;OV 2 Val;;0.1;0;V;1
414;3;2117;U16;;OV 2 Time;;10;0;ms;1
415;3;2118;U16;;OV 3 Val;;0.1;0;V;1
416;3;2119;U16;;OV 3 Time;;10;0;ms;1
417;3;2120;U16;;UV 1 Val;;0.1;0;V;1
418;3;2121;U16;;UV 1 Time;;10;0;ms;1
419;3;2122;U16;;UV 2 Val;;0.1;0;V;1
420;3;2123;U16;;UV 2 Time;;10;0;ms;1
421;3;2124;U16;;UV 3 Val;;0.1;0;V;1
422;3;2125;U16;;UV 3 Time;;10;0;ms;1
423;3;2126;U16;;10min OV Val;;0.1;0;V;1
424;3;2176;U16;;Prot Freq Cfg;;1;0;;1
425;3;2177;U16;;Rated Freq;;0.01;0;Hz;1
426;3;2178;U16;;OF 1 Val;;0.01;0;Hz;1
427;3;2179;U16;;OF 1 Time;;10;0;ms;1
428;3;2180;U16;;OF 2 Val;;0.01;0;Hz;1
429;3;2181;U16;;OF 2 Time;;10;0;ms;1
430;3;2182;U16;;OF 3 Val;;0.01;0;Hz;1
431;3;2183;U16;;OF 3 Time;;10;0;ms;1
432;3;2184;U16;;UF 1 Val;;0.01;0;Hz;1
433;3;2185;U16;;UF 1 Time;;10;0;ms;1
434;3;2186;U16;;UF 2 Val;;0.01;0;Hz;1
435;3;2187;U16;;UF 2 Time;;10;0;ms;1
436;3;2188;U16;;UF 3 Val;;0.01;0;Hz;1
437;3;2189;U16;;UF 3 Time;;10;0;ms;1
438;3;2240;U16;;DCI Config;;1;0;;1
439;3;2241;U16;;DCI 1 Val;;1;0;mA;1
440;3;2242;U16;;DCI 1 Time;;10;0;ms;1
441;3;2243;U16;;DCI 2 Val;;1;0;mA;1
442;3;2244;U16;;DCI 2 Time;;10;0;ms;1
443;3;2245;U16;;DCI 3 Val;;1;0;mA;1
444;3;2246;U16;;DCI 3 Time;;10;0;ms;1
445;3;2304;U16;;Remote Config;;1;0;;1
446;3;2305;U16;;Active Limit;;0.1;0;%;1
447;3;2306;U16;;Active Down Spd;;1;0;%/m;1
448;3;2307;U16;;V Drop Start;;0.1;0;V;1
449;3;2308;U16;;V Drop Stop;;0.1;0;V;1
450;3;2309;I16;;V Drop MinP;;1;0;%;1
451;3;2310;U16;;OV Down Spd;;1;0;%/m;1
452;3;2314;I16;;Logic Pwr 1;;1;0;%;1
453;3;2315;I16;;Logic Pwr 2;;1;0;%;1
454;3;2316;I16;;Logic Pwr 3;;1;0;%;1
455;3;2317;I16;;Logic Pwr 4;;1;0;%;1
456;3;2322;U16;;Reflux Pwr;;1;0;%;1
457;3;2368;U16;;Freq Derate Cfg;;1;0;;1
458;3;2369;U16;;Over F Start;;0.01;0;Hz;1
459;3;2371;U16;;Over F Slope;;1;0;%/Hz;1
460;3;2372;U16;;Over F Delay;;10;0;ms;1
461;3;2376;U16;;Under F Start;;0.01;0;Hz;1
462;3;2378;U16;;Under F Slope;;1;0;%/Hz;1
463;3;2379;U16;;Under F Delay;;10;0;ms;1
464;3;2385;U16;;ESS OF Start;;0.01;0;Hz;1
465;3;2387;U16;;ESS OF Slope;;1;0;%/Hz;1
466;3;2392;U16;;ESS UF Start;;0.01;0;Hz;1
467;3;2394;U16;;ESS UF Slope;;1;0;%/Hz;1
468;3;2432;U16;;Reactive Config;;1;0;;1
469;3;2433;I16;;Power Factor Set;;0.0001;0;;1
470;3;2434;I16;;Fixed React Pct;;0.01;0;%;1
471;3;2435;I16;;Mode3 Cos 1;;0.0001;0;;1
472;3;2436;I16;;Mode3 Pwr 1;;1;0;%;1
473;3;2445;U16;;Lockin V;;1;0;%;1
474;3;2446;U16;;Lockout V;;1;0;%;1
475;3;2496;U16;;VRT Config;;1;0;;1
476;3;2497;U16;;LVRT In Volt;;1;0;%;1
477;3;2509;U16;;OVRT In Volt;;1;0;%;1
478;3;2560;U16;;Island Config;;1;0;;1
479;3;2561;U16;;GFCI Config;;1;0;;1
480;3;2562;U16;;ISO Config;;1;0;;1
481;3;2563;U16;;Insulation Prot;;1;0;kOhm;1
482;3;2564;U16;;Leakage Limit;;1;0;mA;1
483;3;4096;U64;;Mask Config Basic;;1;0;;1
484;3;4100;U16;;Set Year;;1;0;;1
485;3;4101;U16;;Set Month;;1;0;;1
486;3;4102;U16;;Set Day;;1;0;;1
487;3;4103;U16;;Set Hour;;1;0;;1
488;3;4104;U16;;Set Minute;;1;0;;1
489;3;4105;U16;;Set Second;;1;0;;1
490;3;4106;U16;;Time Ctrl;;1;0;;1
491;3;4107;U16;;RS485 Address;;1;0;;1
492;3;4108;U16;;RS485 Baud;;1;0;;1
493;3;4112;U16;;PV Mode Config;;1;0;;1
494;3;4113;U16;;Input Channel 0;;1;0;;1
495;3;4130;U16;;Safety USB Ctrl;;1;0;;1
496;3;4131;U16;;AntiReflux Ctrl;;1;0;;1
497;3;4132;U16;;AntiReflux Pwr;;100;0;W;1
498;3;4133;U16;;IV Scan Ctrl;;1;0;;1
499;3;4139;U16;;EPS Control;;1;0;;1
500;3;4141;U16;;Battery Active;;1;0;;1
501;3;4143;U16;;CT Calibration;;1;0;;1
502;3;4144;U16;;Italy AutoTest;;1;0;;1
503;3;4148;U16;;Set Language;;1;0;;1
504;3;4149;U16;;Parallel Control;;1;0;;1
505;3;4160;U16;;AddressMask Bat;;1;0;;1
506;3;4164;U16;;Bat Config ID;;1;0;;1
507;3;4167;U16;;Bat Over V;;0.1;0;V;1
508;3;4168;U16;;Bat Charge V;;0.1;0;V;1
509;3;4171;U16;;Bat Max Chg I;;0.01;0;A;1
510;3;4172;U16;;Bat Max Dchg I;;0.01;0;A;1
511;3;4173;U16;;Bat DOD;;1;0;%;1
512;3;4174;U16;;Bat EOD;;1;0;%;1
513;3;4175;U16;;Bat Capacity;;1;0;Ah;1
514;3;4352;U64;;Mask Remote;;1;0;;1
515;3;4356;U16;;Remote OnOff;CMD_ON;1;0;;1
516;3;4357;U16;;Pwr Ctrl Mode;;1;0;;1
517;3;4358;U16;;Active Export;;0.1;0;%;1
518;3;4359;U16;;Active Import;;0.1;0;%;1
519;3;4360;I16;;Reactive Set;;0.1;0;%;1
520;3;4361;I16;;PF Set;;0.01;0;;1
521;3;4362;U16;;Act Speed;;1;0;%;1
522;3;4368;U16;;Storage Mode;;1;0;;1
523;3;4369;U16;;Timing ID;;1;0;;1
524;3;4370;U16;;Timing Enable;;1;0;;1
525;3;4371;U16;;Chg Start;;1;0;;1
526;3;4372;U16;;Chg End;;1;0;;1
527;3;4373;U16;;Disch Start;;1;0;;1
528;3;4374;U16;;Disch End;;1;0;;1
529;3;4375;U32;;Time Chg Pwr;;1;0;W;1
530;3;4377;U32;;Time Dchg Pwr;;1;0;W;1
531;3;4384;U16;;TOU ID;;1;0;;1
532;3;4420;U16;;OffGrid Source;;1;0;;1
533;3;4421;U16;;OffGrid Pwr;;0.01;0;kW;1
534;3;4484;U16;;Passive Timeout;;1;0;s;1
535;3;8196;U16;;Safety Country;;1;0;;1
536;3;8198;U16;;Factory Reset;;1;0;;1
