Modbus;Inverter;SMA;SMA_Modbus-TI-en-22_p17;;;;;;;
1;4;30051;U16;;"Device class:
8001 = Solar Inverters";;1.0;0.0;ENUM;4
2;4;30053;U16;;"Device type:
9328 = Sunny Boy 3.0
9329 = Sunny Boy 3.8
9304 = Sunny Boy 5.0
9305 = Sunny Boy 6.0
9330 = Sunny Boy 7.0
9306 = Sunny Boy 7.7";;1.0;0.0;ENUM;4
3;4;30057;U16;;Serial number;SERIAL;1.0;0.0;RAW;4
4;4;30059;U16;;Software package;;1.0;0.0;FW;4
5;4;30199;U16;;Waiting time until feed-in;;1.0;0.0;Duration;4
6;4;30201;U16;;"Condition:
35 = Fault
303 = Off
307 = Ok
455 = Warning";;1.0;0.0;ENUM;4
7;4;30203;U16;;Nominal power in Ok Mode;P_RATED;1.0;0.0;FIX0;4
8;4;30205;U16;;Nominal power in Warning Mode;;1.0;0.0;FIX0;4
9;4;30207;U16;;Nominal power in Fault Mode;;1.0;0.0;FIX0;4
10;4;30211;U16;;"Recommended action:
336 = Contact manufacturer
337 = Contact installer
338 = invalid
887 = none";MANUFACTURER;1.0;0.0;ENUM;4
11;4;30213;U16;;"Message:
886 = none";;1.0;0.0;ENUM;4
12;4;30215;U16;;"Fault correction measure:
885 = none";;1.0;0.0;ENUM;4
13;4;30217;U16;;"Grid relay/contactor:
51 = Closed
311 = Open
16777213 = Information not available";;1.0;0.0;ENUM;4
14;4;30219;U16;;"Derating:
557 = Temperature derating
884 = not active
1705 = Derating due to frequency
3520 = Derating due to voltage
16777213 = Information not available";FREQ;1.0;0.0;ENUM;4
15;4;30225;U16;;Insulation resistance;R_ISO;1.0;0.0;FIX0;4
16;4;30231;U16;;Maximum active power device;P_AC;1.0;0.0;FIX0;4
17;4;30233;U16;;Set active power limit;CMD_P_AC_SET_ABS;1.0;0.0;FIX0;1
18;4;30235;U16;;"Backup mode status:
1440 = Grid mode
1441 = Separate network mode
16777213 = Information not available";;1.0;0.0;ENUM;4
19;4;30247;U16;;Current event number for manufacturer;WIND_SPEED;1.0;0.0;FIX0;4
20;4;30513;U16;;Total yield;E_TOT;1.0;0.0;FIX0;4
21;4;30521;U16;;Operating time;;1.0;0.0;Duration;4
22;4;30525;U16;;Feed-in time;;1.0;0.0;Duration;4
23;4;30529;U16;;Total yield;;1.0;0.0;FIX0;4
24;4;30531;U16;;Total yield;;1.0;0.0;FIX0;4
25;4;30533;U16;;Total yield;;1.0;0.0;FIX0;4
26;4;30541;U16;;Operating time;;1.0;0.0;Duration;4
27;4;30543;U16;;Feed-in time;;1.0;0.0;Duration;4
28;4;30559;U16;;Number of events for user;;1.0;0.0;FIX0;4
29;4;30561;U16;;Number of events for installer;;1.0;0.0;FIX0;4
30;4;30563;U16;;Number of events for service;;1.0;0.0;FIX0;4
31;4;30599;U16;;Number of grid connections;;1.0;0.0;FIX0;4
32;4;30769;U16;;DC current input [1];I_DC;1.0;0.0;FIX3;4
33;4;30771;U16;;DC voltage input [1];U_DC;1.0;0.0;FIX2;4
34;4;30773;U16;;DC power input [1];P_DC;1.0;0.0;FIX0;4
35;4;30775;U16;;Power;;1.0;0.0;FIX0;4
36;4;30777;U16;;Power L1;;1.0;0.0;FIX0;4
37;4;30779;U16;;Power L2;;1.0;0.0;FIX0;4
38;4;30781;U16;;Power L3;;1.0;0.0;FIX0;4
39;4;30783;U16;;Grid voltage phase L1;U_AC_1;1.0;0.0;FIX2;4
40;4;30785;U16;;Grid voltage phase L2;U_AC_2;1.0;0.0;FIX2;4
41;4;30787;U16;;Grid voltage phase L3;U_AC_3;1.0;0.0;FIX2;4
42;4;30789;U16;;Grid voltage phase L1 against L2;;1.0;0.0;FIX2;4
43;4;30791;U16;;Grid voltage phase L2 against L3;;1.0;0.0;FIX2;4
44;4;30793;U16;;Grid voltage phase L3 against L1;;1.0;0.0;FIX2;4
45;4;30795;U16;;Grid current;I_AC;1.0;0.0;FIX3;4
46;4;30803;U16;;Grid frequency;;1.0;0.0;FIX2;4
47;4;30805;U16;;Reactive power;Q_AC;1.0;0.0;FIX0;4
48;4;30807;U16;;Reactive power L1;Q_AC_1;1.0;0.0;FIX0;4
49;4;30809;U16;;Reactive power L2;Q_AC_2;1.0;0.0;FIX0;4
50;4;30811;U16;;Reactive power L3;Q_AC_3;1.0;0.0;FIX0;4
51;4;30813;U16;;Apparent power;S_AC;1.0;0.0;FIX0;4
52;4;30815;U16;;Apparent power L1;S_AC_1;1.0;0.0;FIX0;4
53;4;30817;U16;;Apparent power L2;S_AC_2;1.0;0.0;FIX0;4
54;4;30819;U16;;Apparent power L3;S_AC_3;1.0;0.0;FIX0;4
55;4;30823;U16;;"Excitation type of cosPhi:
1041 = Overexcited
1042 = Underexcited
16777213 = Information not available";PF;1.0;0.0;ENUM;4
56;4;30825;U16;;"Operating mode of stat.V stab., stat.V stab. config.:
303 = Off
1069 = React. power/volt. char. Q(U)
1070 = Reactive power Q, direct spec.
1072 = Q specified by PV system control
1074 = cosPhi, direct specific.
1075 = cosPhi, specified by PV system control
1076 = cosPhi(P) characteristic
2269 = Reactive power charact. curve
2270 = cos Phi or Q specification through optimum PV system control";;1.0;0.0;ENUM;4
57;4;30829;U16;;Reactive power set value as a %;;1.0;0.0;FIX1;4
58;4;30831;U16;;cosPhi setpoint, cosPhi config., direct specif.;;1.0;0.0;FIX2;4
59;4;30833;U16;;"cosPhi excit.type, cosPhi config., direct spec.:
1041 = Overexcited
1042 = Underexcited";;1.0;0.0;ENUM;4
60;4;30835;U16;;"Operating mode of feed-in management:
303 = Off
1077 = Active power limitation P in W
1078 = Act. power lim. as % of Pmax
1079 = Act. power lim. via PV system ctrl";CMD_P_AC_SET_PERCENT;1.0;0.0;ENUM;1
61;4;30837;U16;;Active power limitation P, active power configuration;;1.0;0.0;FIX0;4
62;4;30839;U16;;Active power limitation P, active power configuration;;1.0;0.0;FIX0;4
63;4;30875;U16;;"Multifunction relay status:
303 = Off
308 = On";;1.0;0.0;ENUM;4
64;4;30881;U16;;"Plant mains connection:
1779 = Separated
1780 = Public electricity mains
1781 = Island mains
16777213 = Information not available";;1.0;0.0;ENUM;4
65;4;30925;U16;;"Connection speed of SMACOM A:
302 = -------
1720 = 10 Mbit/s
1721 = 100 Mbit/s";;1.0;0.0;ENUM;4
66;4;30927;U16;;"Duplex mode of SMACOM A:
302 = -------
1726 = Half duplex
1727 = Full duplex";;1.0;0.0;ENUM;4
67;4;30929;U16;;"Speedwire connection status of SMACOM A:
35 = Fault
307 = Ok
455 = Warning
1725 = No connection";;1.0;0.0;ENUM;4
68;4;30931;U16;;"Connection speed of SMACOM B:
302 = -------
1720 = 10 Mbit/s
1721 = 100 Mbit/s";;1.0;0.0;ENUM;4
69;4;30933;U16;;"Duplex mode of SMACOM B:
302 = -------
1726 = Half duplex
1727 = Full duplex";;1.0;0.0;ENUM;4
70;4;30935;U16;;"Speedwire connection status of SMACOM B:
35 = Fault
307 = Ok
455 = Warning
1725 = No connection";;1.0;0.0;ENUM;4
71;4;30949;U16;;Displacement power factor;;1.0;0.0;FIX3;4
72;4;30953;U16;;Internal temperature;TEMP_INT;1.0;0.0;TEMP;4
73;4;30957;U16;;DC current input [2];;1.0;0.0;FIX3;4
74;4;30959;U16;;DC voltage input [2];;1.0;0.0;FIX2;4
75;4;30961;U16;;DC power input [2];;1.0;0.0;FIX0;4
76;4;30963;U16;;DC current input [3];;1.0;0.0;FIX3;4
77;4;30965;U16;;DC voltage input [3];;1.0;0.0;FIX2;4
78;4;30967;U16;;DC power input [3];;1.0;0.0;FIX0;4
79;4;30975;U16;;Intermediate circuit voltage;;1.0;0.0;FIX2;4
80;4;30977;U16;;Grid current phase L1;I_AC_1;1.0;0.0;FIX3;4
81;4;30979;U16;;Grid current phase L2;I_AC_2;1.0;0.0;FIX3;4
82;4;30981;U16;;Grid current phase L3;I_AC_3;1.0;0.0;FIX3;4
83;4;31017;U16;;Current speedwire IP address;;1.0;0.0;UTF8;4
84;4;31025;U16;;Current speedwire subnet mask;;1.0;0.0;UTF8;4
85;4;31033;U16;;Current speedwire gateway address;;1.0;0.0;UTF8;4
86;4;31041;U16;;Current speedwire DNS server address;;1.0;0.0;UTF8;4
87;4;31085;U16;;Nominal power in Ok Mode;;1.0;0.0;FIX0;4
88;4;31159;U16;;Current spec. reactive power Q;;1.0;0.0;FIX0;4
89;4;31221;U16;;EEI displacement power factor;;1.0;0.0;FIX3;4
90;4;31247;U16;;Residual current;;1.0;0.0;FIX3;4
91;4;31793;U16;;DC current input [1];;1.0;0.0;FIX3;4
92;4;31795;U16;;DC current input [2];;1.0;0.0;FIX3;4
93;4;31797;U16;;DC current input [3];;1.0;0.0;FIX3;4
94;4;34113;U16;;Internal temperature;;1.0;0.0;TEMP;4
95;4;34609;U16;;Ambient temperature;TEMP_AMB;1.0;0.0;TEMP;4
96;4;34611;U16;;Highest measured ambient temperature;;1.0;0.0;TEMP;4
97;4;34615;U16;;Wind speed;;1.0;0.0;FIX2;4
98;4;34621;U16;;Module temperature;TEMP_CELL;1.0;0.0;TEMP;4
99;4;34623;U16;;Insolation on external sensor;;1.0;0.0;FIX0;4
100;4;34625;U16;;Ambient temperature;;1.0;0.0;TEMP;4
101;4;34627;U16;;Ambient temperature;;1.0;0.0;TEMP;4
102;4;34629;U16;;Module temperature;;1.0;0.0;TEMP;4
103;4;34631;U16;;Module temperature;;1.0;0.0;TEMP;4
104;4;34633;U16;;Wind speed;;1.0;0.0;FIX2;4
105;4;34635;U16;;Wind speed;;1.0;0.0;FIX2;4
106;4;35377;U16;;Number of events for user;;1.0;0.0;FIX0;4
107;4;35381;U16;;Number of events for installer;;1.0;0.0;FIX0;4
108;4;35385;U16;;Number of events for service;;1.0;0.0;FIX0;4
109;4;40003;U16;;"Time zone:
9500 = (UTC+04:30) Kabul
9501 = (UTC-09:00) Alaska
9502 = (UTC+03:00) Kuwait, Riyardh
9503 = (UTC+04:00) Abu Dhabi, Muskat
9504 = (UTC+03:00) Baghdad
9505 = (UTC-04:00) Atlantic (Canada)
9506 = (UTC+09:30) Darwin
9507 = (UTC+10:00) Canberra, Melbourne, Sydney
9508 = (UTC+04:00) Baku
9509 = (UTC-01:00) Azores
9510 = (UTC-06:00) Saskatchewan
9511 = (UTC-01:00) Cape Verde Islands
9512 = (UTC+04:00) Yerevan
9513 = (UTC+09:30) Adelaide
9515 = (UTC+06:00) Astana, Dhaka
9516 = (UTC-04:00) Manaus
9517 = (UTC+01:00) Belgrade, Bratislava, Budapest, Ljubljana, Prague
9518 = (UTC+01:00) Sarajevo, Skopje, Warsaw, Zagreb
9519 = (UTC+11:00) Magadan, Solomon Islands, New Caledonia
9520 = (UTC-06:00) Central America
9522 = (UTC+08:00) Peking, Chongqing, Hongkong, Urumchi
9523 = (UTC-12:00) (Western) International Date Line
9524 = (UTC+03:00) Nairobi
9525 = (UTC+10:00) Brisbane
9528 = (UTC-05:00) New York, Miami, Atlanta, Detroit, Toronto
9530 = (UTC+05:00) Jekaterinburg
9531 = (UTC+12:00) Fidschi, Marshall Islands
9532 = (UTC+02:00) Helsinki, Kiev, Riga, Sofia, Tallin, Wilna
9533 = (UTC+04:00) Tiflis
9534 = (UTC) Dublin, Edinburgh, Lisbon, London
9535 = (UTC-03:00) Greenland
9536 = (UTC) Monrovia, Reykjavík
9537 = (UTC+02:00) Athens, Bucharest, Istanbul
9538 = (UTC-10:00) Hawaii
9539 = (UTC+05:30) Chennai, Kolkata, Mumbai, New Delhi
9541 = (UTC+02:00) Jerusalem
9542 = (UTC+02:00) Amman
9543 = (UTC+09:00) Seoul
9544 = (UTC+08:00) Kuala Lumpur, Singapore
9545 = (UTC-02:00) Central Atlantic
9546 = (UTC+02:00) Beirut
9547 = (UTC-07:00) Denver, Salt Lake City, Calgary
9549 = (UTC+06:30) Yangon (Rangoon)
9550 = (UTC+06:00) Novosibirsk
9551 = (UTC+02:00) Windhoek
9552 = (UTC+05:45) Katmandu
9553 = (UTC+12:00) Auckland, Wellington
9554 = (UTC-03:30) Newfoundland
9555 = (UTC+08:00) Irkutsk
9556 = (UTC+07:00) Krasnoyarsk
9557 = (UTC-04:00) Santiago - old
9558 = (UTC-08:00) Pacific (USA, Canada)
9559 = (UTC-08:00) Tijuana, Baja California (Mexico)
9560 = (UTC+01:00) Brussels, Copenhagen, Madrid, Paris
9561 = (UTC+03:00) Moskow, St. Petersburg, Volgograd
9562 = (UTC-03:00) Buenos Aires, Santiago
9563 = (UTC-05:00) Bogotá, Lima, Quito
9564 = (UTC-04:30) Caracas
9565 = (UTC-11:00) Midway Islands, Samoa
9566 = (UTC+07:00) Bangkok, Hanoi, Jakarta
9567 = (UTC+02:00) Harare, Pretoria
9568 = (UTC+05:30) Sri Jayawardenepura
9569 = (UTC+08:00) Taipeh
9570 = (UTC+10:00) Hobart
9571 = (UTC+09:00) Osaka, Sapporo, Tokyo
9572 = (UTC+13:00) Nuku'alofa
9573 = (UTC-05:00) Indiana (East)
9574 = (UTC-07:00) Arizona
9575 = (UTC+10:00) Vladivostok, Magadan
9576 = (UTC+08:00) Perth
9577 = (UTC+01:00) West.Centr.Africa
9578 = (UTC+01:00) Amsterdam, Berlin, Bern, Rome, Stockholm, Vienna
9579 = (UTC+05:00) Islamabad, Karatschi
9580 = (UTC+10:00) Guam, Port Moresby
9581 = (UTC+09:00) Yakutsk
9582 = (UTC+04:00) Caucasian Standard Time
9583 = (UTC-06:00) Chicago, Dallas, Kansas City, Winnipeg
9584 = (UTC-06:00) Guadalajara, Mexico City, Monterrey - new
9586 = (UTC+04:00) Port Louis
9587 = (UTC-07:00) Chihuahua, La Paz, Mazatlan - new
9588 = (UTC-03:00) Montevideo
9589 = (UTC+05:00) Taschkent
9591 = (UTC-04:00) Georgetown, La Paz, San Juan
9592 = (UTC+08:00) Ulan-Bator
9593 = (UTC-03:00) Cayenne
9594 = (UTC-04:00) Asuncion
9595 = (UTC+12:00) Petropavlovsk-Kamtschatski
9596 = (UTC+03:00) Minsk";;1.0;0.0;ENUM;1
110;4;40005;U16;;"Standard/Daylight saving time conversion on:
1129 = Yes
1130 = No";;1.0;0.0;ENUM;1
111;4;40009;U16;;"Operating condition:
295 = MPP
381 = Stop
443 = Constant voltage
1855 = Stand-alone operation";;1.0;0.0;ENUM;1
112;4;40013;U16;;"Language of the user interface:
777 = Deutsch
778 = English
779 = Italiano
780 = Español
781 = Français
782 = Ελληνικά
783 = 한국어
784 = Česky
785 = Português
786 = Nederlands
796 = Slovenski
797 = Български
798 = Polski
799 = 日本語";;1.0;0.0;ENUM;1
113;4;40015;U16;;Normalized reactive power limitation by PV system ctrl;;1.0;0.0;FIX1;1
114;4;40016;U16;;Normalized active power limitation by PV system ctrl;;1.0;0.0;FIX0;1
115;4;40018;U16;;"Fast shut-down:
381 = Stop
1467 = Start
1749 = Full stop";;1.0;0.0;ENUM;1
116;4;40022;U16;;Normalized reactive power limitation by PV system ctrl;;1.0;0.0;FIX2;1
117;4;40023;U16;;Normalized active power limitation by PV system ctrl;;1.0;0.0;FIX2;1
118;4;40024;U16;;Dis.pow.factor that can be changed via PV system ctrl;;1.0;0.0;FIX4;1
119;4;40025;U16;;Excitation type that can be changed by PV system ctrl;;1.0;0.0;ENUM;1
120;4;40029;U16;;"Operating status:
295 = MPP
381 = Stop
443 = Constant voltage
1392 = Fault
1393 = Waiting for PV voltage
1467 = Start
1469 = Shut down
1480 = Waiting for utilities company
1855 = Stand-alone operation
2119 = Derating
16777213 = Information not available";;1.0;0.0;ENUM;4
121;4;40063;U16;;Firmware version of the main processor;;1.0;0.0;FW;4
122;4;40067;U16;;Serial number;;1.0;0.0;RAW;4
123;4;40077;U16;;"Initiate device restart:
1146 = Execute";;1.0;0.0;FUNKTION_SEC;1
124;4;40095;U16;;Voltage monitoring upper maximum threshold;;1.0;0.0;FIX2;1
125;4;40101;U16;;Frequency monitoring lower minimum threshold;;1.0;0.0;FIX2;1
126;4;40103;U16;;Frequency monitoring upper maximum threshold;;1.0;0.0;FIX2;1
127;4;40109;U16;;"Country standard set:
27 = Special setting
306 = Island mode 60 Hz
313 = Island mode 50 Hz
7520 = UL1741/2010/120
7521 = UL1741/2010/240
7535 = WorstCase
7536 = Default
7541 = UL1741/2010/208
16777213 = Information not available";;1.0;0.0;ENUM;4
128;4;40133;U16;;Grid nominal voltage;;1.0;0.0;FIX0;1
129;4;40135;U16;;Nominal frequency;;1.0;0.0;FIX2;1
130;4;40155;U16;;None;;1.0;0.0;UTF8;4
131;4;40157;U16;;"Automatic speedwire configureation switched on:
1129 = Yes
1130 = No";;1.0;0.0;ENUM;1
132;4;40159;U16;;Speedwire IP address;;1.0;0.0;IP4;1
133;4;40167;U16;;Speedwire subnet mask;;1.0;0.0;IP4;1
134;4;40175;U16;;Speedwire gateway address;;1.0;0.0;IP4;1
135;4;40183;U16;;"Phase assignment:
402 = Phases L1 and L2
403 = Phases L1 and L3
404 = Phases L2 and L3";;1.0;0.0;ENUM;1
136;4;40185;U16;;Maximum apparent power device;;1.0;0.0;FIX0;4
137;4;40195;U16;;Currently set apparent power limit;;1.0;0.0;FIX0;1
138;4;40200;U16;;"Operating mode of stat.V stab., stat.V stab. config.:
303 = Off
1069 = React. power/volt. char. Q(U)
1070 = Reactive power Q, direct spec.
1072 = Q specified by PV system control
1074 = cosPhi, direct specific.
1075 = cosPhi, specified by PV system control
1076 = cosPhi(P) characteristic
2269 = Reactive power charact. curve
2270 = cos Phi or Q specification through optimum PV system control";;1.0;0.0;ENUM;1
139;4;40204;U16;;Reactive power set value as a %;;1.0;0.0;FIX1;1
140;4;40206;U16;;cosPhi setpoint, cosPhi config., direct specif.;;1.0;0.0;FIX2;1
141;4;40208;U16;;"cosPhi excit.type, cosPhi config., direct spec.:
1041 = Overexcited
1042 = Underexcited";;1.0;0.0;ENUM;1
142;4;40210;U16;;"Operating mode of feed-in management:
303 = Off
1077 = Active power limitation P in W
1078 = Act. power lim. as % of Pmax
1079 = Act. power lim. via PV system ctrl";;1.0;0.0;ENUM;1
143;4;40212;U16;;Active power limitation P, active power configuration;;1.0;0.0;FIX0;1
144;4;40214;U16;;Active power limitation P, active power configuration;;1.0;0.0;FIX0;1
145;4;40216;U16;;"Operating mode of active power reduction in case of overfrequency P(f):
303 = Off
1132 = Linear gradient
3175 = Linear gradient of the maximum active power";;1.0;0.0;ENUM;1
146;4;40218;U16;;Difference between starting frequency and grid frequency, linear instantaneous power gradient configuration;;1.0;0.0;FIX2;1
147;4;40220;U16;;Difference between reset frequency and grid frequency, linear instantaneous power gradient configuration;;1.0;0.0;FIX2;1
148;4;40222;U16;;cosPhi at start point, cosPhi(P) char. config.;;1.0;0.0;FIX2;1
149;4;40224;U16;;"Excit. type at start point, cosPhi(P) char. conf.:
1041 = Overexcited
1042 = Underexcited";;1.0;0.0;ENUM;1
150;4;40226;U16;;cosPhi at end point, cosPhi(P) char. config.;;1.0;0.0;FIX2;1
151;4;40228;U16;;"Excit. type at end point, cosPhi(P) char. config.:
1041 = Overexcited
1042 = Underexcited";;1.0;0.0;ENUM;1
152;4;40230;U16;;Act. power at start point, cosPhi(P) char. config.;;1.0;0.0;FIX0;1
153;4;40232;U16;;Act. power at end point, cosPhi(P) char. config.;;1.0;0.0;FIX0;1
154;4;40234;U16;;Active power gradient;;1.0;0.0;FIX0;1
155;4;40238;U16;;Active power gradient, linear instantaneous power gradient configuration;;1.0;0.0;FIX0;1
156;4;40240;U16;;"Activation of stay-set indicator function, linear instantaneous power gradient configuration:
303 = Off
308 = On";;1.0;0.0;ENUM;1
157;4;40242;U16;;Active power gradient after reset frequency, linear instantaneous power gradient configuration;;1.0;0.0;FIX0;1
158;4;40250;U16;;"Operating mode of dynamic grid support, dynamic grid support configuration:
1264 = Full dynamic grid support
1265 = Limited dynamic grid support";;1.0;0.0;ENUM;1
159;4;40256;U16;;PWM inverse voltage, dynamic grid support configuration;;1.0;0.0;FIX0;1
160;4;40258;U16;;PWM inversion delay, dynamic grid support configuration;;1.0;0.0;FIX2;1
161;4;40262;U16;;No. of charac. pt.s to be used [1];;1.0;0.0;FIX0;1
162;4;40264;U16;;No. of charac. pt.s to be used [2];;1.0;0.0;FIX0;1
163;4;40266;U16;;No. of charac. pt.s to be used [3];;1.0;0.0;FIX0;1
164;4;40282;U16;;X values charact. curve 1 [1];;1.0;0.0;FIX3;1
165;4;40284;U16;;X values charact. curve 1 [2];;1.0;0.0;FIX3;1
166;4;40286;U16;;X values charact. curve 1 [3];;1.0;0.0;FIX3;1
167;4;40288;U16;;X values charact. curve 1 [4];;1.0;0.0;FIX3;1
168;4;40290;U16;;X values charact. curve 1 [5];;1.0;0.0;FIX3;1
169;4;40292;U16;;X values charact. curve 1 [6];;1.0;0.0;FIX3;1
170;4;40294;U16;;X values charact. curve 1 [7];;1.0;0.0;FIX3;1
171;4;40296;U16;;X values charact. curve 1 [8];;1.0;0.0;FIX3;1
172;4;40306;U16;;Y values charact. curve 1 [1];;1.0;0.0;FIX3;1
173;4;40308;U16;;Y values charact. curve 1 [2];;1.0;0.0;FIX3;1
174;4;40310;U16;;Y values charact. curve 1 [3];;1.0;0.0;FIX3;1
175;4;40312;U16;;Y values charact. curve 1 [4];;1.0;0.0;FIX3;1
176;4;40314;U16;;Y values charact. curve 1 [5];;1.0;0.0;FIX3;1
177;4;40316;U16;;Y values charact. curve 1 [6];;1.0;0.0;FIX3;1
178;4;40318;U16;;Y values charact. curve 1 [7];;1.0;0.0;FIX3;1
179;4;40320;U16;;Y values charact. curve 1 [8];;1.0;0.0;FIX3;1
180;4;40330;U16;;X values charact. curve 2 [1];;1.0;0.0;FIX3;1
181;4;40332;U16;;X values charact. curve 2 [2];;1.0;0.0;FIX3;1
182;4;40334;U16;;X values charact. curve 2 [3];;1.0;0.0;FIX3;1
183;4;40336;U16;;X values charact. curve 2 [4];;1.0;0.0;FIX3;1
184;4;40338;U16;;X values charact. curve 2 [5];;1.0;0.0;FIX3;1
185;4;40340;U16;;X values charact. curve 2 [6];;1.0;0.0;FIX3;1
186;4;40342;U16;;X values charact. curve 2 [7];;1.0;0.0;FIX3;1
187;4;40344;U16;;X values charact. curve 2 [8];;1.0;0.0;FIX3;1
188;4;40354;U16;;Y values charact. curve 2 [1];;1.0;0.0;FIX3;1
189;4;40356;U16;;Y values charact. curve 2 [2];;1.0;0.0;FIX3;1
190;4;40358;U16;;Y values charact. curve 2 [3];;1.0;0.0;FIX3;1
191;4;40360;U16;;Y values charact. curve 2 [4];;1.0;0.0;FIX3;1
192;4;40362;U16;;Y values charact. curve 2 [5];;1.0;0.0;FIX3;1
193;4;40364;U16;;Y values charact. curve 2 [6];;1.0;0.0;FIX3;1
194;4;40366;U16;;Y values charact. curve 2 [7];;1.0;0.0;FIX3;1
195;4;40368;U16;;Y values charact. curve 2 [8];;1.0;0.0;FIX3;1
196;4;40378;U16;;X values charact. curve 3 [1];;1.0;0.0;FIX3;1
197;4;40380;U16;;X values charact. curve 3 [2];;1.0;0.0;FIX3;1
198;4;40382;U16;;X values charact. curve 3 [3];;1.0;0.0;FIX3;1
199;4;40384;U16;;X values charact. curve 3 [4];;1.0;0.0;FIX3;1
200;4;40386;U16;;X values charact. curve 3 [5];;1.0;0.0;FIX3;1
201;4;40388;U16;;X values charact. curve 3 [6];;1.0;0.0;FIX3;1
202;4;40390;U16;;X values charact. curve 3 [7];;1.0;0.0;FIX3;1
203;4;40392;U16;;X values charact. curve 3 [8];;1.0;0.0;FIX3;1
204;4;40402;U16;;Y values charact. curve 3 [1];;1.0;0.0;FIX3;1
205;4;40404;U16;;Y values charact. curve 3 [2];;1.0;0.0;FIX3;1
206;4;40406;U16;;Y values charact. curve 3 [3];;1.0;0.0;FIX3;1
207;4;40408;U16;;Y values charact. curve 3 [4];;1.0;0.0;FIX3;1
208;4;40410;U16;;Y values charact. curve 3 [5];;1.0;0.0;FIX3;1
209;4;40412;U16;;Y values charact. curve 3 [6];;1.0;0.0;FIX3;1
210;4;40414;U16;;Y values charact. curve 3 [7];;1.0;0.0;FIX3;1
211;4;40416;U16;;Y values charact. curve 3 [8];;1.0;0.0;FIX3;1
212;4;40426;U16;;Frq. monitoring upper max. threshold trip. time;;1.0;0.0;FIX0;1
213;4;40432;U16;;Frequency monitoring lower maximum threshold;;1.0;0.0;FIX2;1
214;4;40434;U16;;Frq. monitoring lower max. threshold trip. time;;1.0;0.0;FIX0;1
215;4;40436;U16;;Frequency monitoring upper minimum threshold;;1.0;0.0;FIX2;1
216;4;40438;U16;;Frq. monitoring upper min. threshold trip. time;;1.0;0.0;FIX0;1
217;4;40444;U16;;Frq. monitoring lower min. threshold trip. time;;1.0;0.0;FIX0;1
218;4;40446;U16;;Voltage monitoring upper max. threshold trip. time;;1.0;0.0;FIX3;1
219;4;40448;U16;;Voltage monitoring median maximum threshold;;1.0;0.0;FIX2;1
220;4;40450;U16;;Voltage monitoring median max. threshold trip.time;;1.0;0.0;FIX0;1
221;4;40452;U16;;Voltage monitoring lower maximum threshold;;1.0;0.0;FIX2;1
222;4;40456;U16;;Voltage monitoring lower max. threshold trip. time;;1.0;0.0;FIX0;1
223;4;40458;U16;;Voltage monitoring lower minimum threshold;;1.0;0.0;FIX2;1
224;4;40462;U16;;Voltage monitoring lower min. threshold trip. time;;1.0;0.0;FIX0;1
225;4;40464;U16;;Voltage monitoring of median minimum threshold;;1.0;0.0;FIX2;1
226;4;40466;U16;;Voltage monitoring median min. threshold trip.time;;1.0;0.0;FIX0;1
227;4;40472;U16;;Reference voltage, PV system control;;1.0;0.0;FIX0;1
228;4;40474;U16;;Reference correction voltage, PV system control;;1.0;0.0;FIX0;1
229;4;40480;U16;;Nominal current of all phases;;1.0;0.0;FIX3;4
230;4;40482;U16;;Reactive power gradient;;1.0;0.0;FIX0;1
231;4;40484;U16;;"Activation of active power gradient:
303 = Off
308 = On";;1.0;0.0;ENUM;1
232;4;40490;U16;;Reactive power gradient, reactive power/voltage characteristic curve configuration Q(U);;1.0;0.0;FIX1;1
233;4;40497;U16;;MAC address;;1.0;0.0;UTF8;4
234;4;40513;U16;;Speedwire DNS server address;;1.0;0.0;IP4;1
235;4;40575;U16;;"Operating mode of multifunction relay: [1]
258 = Switching status grid relay
1341 = Fault indication
1342 = Fan control
1343 = Self-consumption
1349 = Control via communication
1359 = Battery bank";;1.0;0.0;ENUM;1
236;4;40631;U16;;Device name;;1.0;0.0;UTF8;1
237;4;40647;U16;;"Automatic updates activated:
1129 = Yes
1130 = No";;1.0;0.0;ENUM;1
238;4;40789;U16;;Communication version;;1.0;0.0;REV;4
239;4;40791;U16;;Timeout for communication fault indication;;1.0;0.0;FIX0;1
240;4;40855;U16;;Down ramp f. charac. act. pt. [1];;1.0;0.0;FIX1;1
241;4;40857;U16;;Down ramp f. charac. act. pt. [2];;1.0;0.0;FIX1;1
242;4;40859;U16;;Down ramp f. charac. act. pt. [3];;1.0;0.0;FIX1;1
243;4;40875;U16;;Up ramp f. charac. act. pt. [1];;1.0;0.0;FIX1;1
244;4;40877;U16;;Up ramp f. charac. act. pt. [2];;1.0;0.0;FIX1;1
245;4;40879;U16;;Up ramp f. charac. act. pt. [3];;1.0;0.0;FIX1;1
246;4;40895;U16;;Adj. time for charac. act. pt. [1];;1.0;0.0;FIX1;1
247;4;40897;U16;;Adj. time for charac. act. pt. [2];;1.0;0.0;FIX1;1
248;4;40899;U16;;Adj. time for charac. act. pt. [3];;1.0;0.0;FIX1;1
249;4;40915;U16;;Set active power limit;;1.0;0.0;FIX0;1
250;4;40917;U16;;Characteristic curve number, configuration of characteristic curve mode [1];;1.0;0.0;FIX0;1
251;4;40919;U16;;Characteristic curve number, configuration of characteristic curve mode [2];;1.0;0.0;FIX0;1
252;4;40921;U16;;Characteristic curve number, configuration of characteristic curve mode [3];;1.0;0.0;FIX0;1
253;4;40937;U16;;"Activation of the characteristic curve, configuration of characteristic curve mode: [1]
303 = Off
308 = On";;1.0;0.0;ENUM;1
254;4;40939;U16;;"Activation of the characteristic curve, configuration of characteristic curve mode: [2]
303 = Off
308 = On";;1.0;0.0;ENUM;1
255;4;40941;U16;;"Activation of the characteristic curve, configuration of characteristic curve mode: [3]
303 = Off
308 = On";;1.0;0.0;ENUM;1
256;4;40957;U16;;"X-axis ref. characteristic: [1]
1975 = Voltage in V
1976 = Voltage in percentages of Un
3420 = Hertz
3421 = Hertz as the difference from the nominal frequency
3158 = Active power as a percentage of Pmax";;1.0;0.0;ENUM;1
257;4;40959;U16;;"X-axis ref. characteristic: [2]
1975 = Voltage in V
1976 = Voltage in percentages of Un
3420 = Hertz
3421 = Hertz as the difference from the nominal frequency
3158 = Active power as a percentage of Pmax";;1.0;0.0;ENUM;1
258;4;40961;U16;;"X-axis ref. characteristic: [3]
1975 = Voltage in V
1976 = Voltage in percentages of Un
3420 = Hertz
3421 = Hertz as the difference from the nominal frequency
3158 = Active power as a percentage of Pmax";;1.0;0.0;ENUM;1
259;4;40977;U16;;"Y-axis ref. characteristic: [1]
1977 = Var in percentages of Pmax
1978 = Power in percentages of Pmax
1979 = Power in percentages of frozen active power
2272 = cos Phi (EEI convention)";;1.0;0.0;ENUM;1
260;4;40979;U16;;"Y-axis ref. characteristic: [2]
1977 = Var in percentages of Pmax
1978 = Power in percentages of Pmax
1979 = Power in percentages of frozen active power
2272 = cos Phi (EEI convention)";;1.0;0.0;ENUM;1
261;4;40981;U16;;"Y-axis ref. characteristic: [3]
1977 = Var in percentages of Pmax
1978 = Power in percentages of Pmax
1979 = Power in percentages of frozen active power
2272 = cos Phi (EEI convention)";;1.0;0.0;ENUM;1
262;4;40997;U16;;Hysteresis voltage, dynamic grid support configuration;;1.0;0.0;FIX0;1
263;4;40999;U16;;Setpoint cos(phi) as per EEI convention;;1.0;0.0;FIX4;1
264;4;41001;U16;;Maximum achievable reactive power quadrant 1;;1.0;0.0;FIX0;4
265;4;41007;U16;;Maximum achievable reactive power quadrant 4;;1.0;0.0;FIX0;4
266;4;41009;U16;;Minimum achievable cos(phi) quadrant 1;;1.0;0.0;FIX3;4
267;4;41015;U16;;Minimum achievable cos(phi) quadrant 4;;1.0;0.0;FIX3;4
268;4;41111;U16;;Voltage monitoring of lower minimum threshold as RMS value;;1.0;0.0;FIX2;1
269;4;41113;U16;;Voltage monitoring of lower min.threshold as RMS value for tripping time;;1.0;0.0;FIX0;1
270;4;41115;U16;;Voltage monitoring of upper maximum threshold as RMS value;;1.0;0.0;FIX2;1
271;4;41117;U16;;Voltage monitoring of upper max. thresh. as RMS value for tripping time;;1.0;0.0;FIX0;1
272;4;41121;U16;;"Set country standard:
306 = Island mode 60 Hz
313 = Island mode 50 Hz
7520 = UL1741/2010/120
7521 = UL1741/2010/240
7535 = WorstCase
7536 = Default
7541 = UL1741/2010/208";;1.0;0.0;FUNKTION_SEC;1
273;4;41123;U16;;Min. voltage for reconnection;;1.0;0.0;FIX2;1
274;4;41125;U16;;Max. voltage for reconnection;;1.0;0.0;FIX2;1
275;4;41127;U16;;Lower frequency for reconnection;;1.0;0.0;FIX2;1
276;4;41129;U16;;Upper frequency for reconnection;;1.0;0.0;FIX2;1
277;4;41131;U16;;Minimum voltage input [1];;1.0;0.0;FIX2;1
278;4;41133;U16;;Minimum voltage input [2];;1.0;0.0;FIX2;1
279;4;41135;U16;;Minimum voltage input [3];;1.0;0.0;FIX2;1
280;4;41155;U16;;Start delay input [1];;1.0;0.0;FIX0;1
281;4;41157;U16;;Start delay input [2];;1.0;0.0;FIX0;1
282;4;41159;U16;;Start delay input [3];;1.0;0.0;FIX0;1
283;4;41169;U16;;Minimum insulation resistance;;1.0;0.0;FIX0;1
284;4;41171;U16;;Set total yield;;1.0;0.0;FIX0;1
285;4;41173;U16;;Set total operating time at grid connection point;;1.0;0.0;Duration;1
286;4;41193;U16;;"Operating mode for absent active power limitation:
2506 = Values maintained
2507 = Use fallback setting";;1.0;0.0;ENUM;1
287;4;41195;U16;;Timeout for absent active power limitation;;1.0;0.0;Duration;1
288;4;41197;U16;;Fallback act power lmt P in % of WMax for absent act power lmt;;1.0;0.0;FIX2;1
289;4;41199;U16;;Set active power limit at grid connection point;;1.0;0.0;FIX0;1
290;4;41201;U16;;Active power gradient in feeding operation;;1.0;0.0;FIX0;1
291;4;41203;U16;;Nominal PV system power;;1.0;0.0;FIX0;1
292;4;41217;U16;;Set active power limit at grid connection point;;1.0;0.0;FIX0;1
293;4;41219;U16;;"Operating mode for absent reactive power control:
2506 = Values maintained
2507 = Use fallback setting";;1.0;0.0;ENUM;1
294;4;41221;U16;;Timeout for absent reactive power control;;1.0;0.0;Duration;1
295;4;41223;U16;;Fallback react power Q in % of WMax for absent react power ctr;;1.0;0.0;FIX2;1
296;4;41225;U16;;"Operating mode for absent cos Phi spec:
2506 = Values maintained
2507 = Use fallback setting";;1.0;0.0;ENUM;1
297;4;41227;U16;;Timeout for absent cos Phi spec;;1.0;0.0;Duration;1
298;4;41229;U16;;Fallback cos Phi for absent cos Phi spec;;1.0;0.0;FIX4;1
299;4;43090;U16;;Login with Grid Guard-Code;;1.0;0.0;FIX0;1
