Modbus;Other;Lettel;map4-345m_table_modbus_fr;;;;;;;
1;4;3;U16;;Séquence des phases;;1.0;0.0;/;4
2;4;4;U16;;Angle de phase 1 entre tension et courant;U_AC_1;1.0;0.0;0.1º;4
3;4;6;U16;;Angle de phase L2 entre tension et courant;U_AC_2;1.0;0.0;0.1º;4
4;4;8;U16;;Angle de phase L3 entre phase et courant;I_AC_3;1.0;0.0;0.1º;4
5;4;10;U16;;Tension  L1-L2;U_AC_L1L2;1.0;0.0;0.1V;4
6;4;12;U16;;Tension  L3-L2;;1.0;0.0;0.1V;4
7;4;14;U16;;Tension  L1-L3;;1.0;0.0;0.1V;4
8;4;16;U16;;Tension  L1-N;;1.0;0.0;0.1V;4
9;4;18;U16;;Tension  L2-N;;1.0;0.0;0.1V;4
10;4;20;U16;;Tension  L3-N;U_AC_3;1.0;0.0;0.1V;4
11;4;22;U16;;Courant L1;I_AC_1;1.0;0.0;0.001A;4
12;4;24;U16;;Courant L2;I_AC_2;1.0;0.0;0.001A;4
13;4;26;U16;;Courant L3;;1.0;0.0;0.001A;4
14;4;28;U16;;Courant N;;1.0;0.0;0.001A;4
15;4;30;U16;;Courant total;I_AC;1.0;0.0;0.001A;4
16;4;32;U16;;Puissance active L1;P_AC_1;1.0;0.0;0.001kW;4
17;4;34;U16;;Puissance active L2;P_AC_2;1.0;0.0;0.001kW;4
18;4;36;U16;;Puissance active L3;P_AC_3;1.0;0.0;0.001kW;4
19;4;38;U16;;Puissance active Totale;P_AC;1.0;0.0;0.001kW;4
20;4;40;U16;;Puissance réactive L1;Q_AC_1;1.0;0.0;0.001kVAR;4
21;4;42;U16;;Puissance réactive L2;Q_AC_2;1.0;0.0;0.001kVAR;4
22;4;44;U16;;Puissance réactive L3;Q_AC_3;1.0;0.0;0.001kVAR;4
23;4;46;U16;;Puissance réactive Totale;Q_AC;1.0;0.0;0.001kVAR;4
24;4;48;U16;;Puissance apparente L1;S_AC_1;1.0;0.0;0.001kVA;4
25;4;50;U16;;Puissance apparente L2;S_AC_2;1.0;0.0;0.001kVA;4
26;4;52;U16;;Puissance apparente L3;S_AC_3;1.0;0.0;0.001kVA;4
27;4;54;U16;;Puissance apparente Totale;S_AC;1.0;0.0;0.001kVA;4
28;4;56;U16;;Facteur de puissance L1;PF_1;1.0;0.0;0.001PF;4
29;4;58;U16;;Facteur de puissance L2;PF_2;1.0;0.0;0.001PF;4
30;4;60;U16;;Facteur de puissance L3;PF_3;1.0;0.0;0.001PF;4
31;4;62;U16;;Facteur de puissance Total;PF;1.0;0.0;0.001PF;4
32;4;64;U16;;Fréquence;FREQ;1.0;0.0;0.01Hz;4
33;4;66;U16;;Asymétrie de tension phase-phase;;1.0;0.0;0.0001;4
34;4;68;U16;;Asymétrie de tension phase-neutre;;1.0;0.0;0.0001;4
35;4;70;U16;;Asymétrie de courant;;1.0;0.0;0.0001;4
36;4;72;U16;;Angle de phase de la tension L1;;1.0;0.0;0.1º;4
37;4;74;U16;;Angle de phase de la tension L2;;1.0;0.0;0.1º;4
38;4;76;U16;;Angle de phase de la tension L3;;1.0;0.0;0.1º;4
39;4;77;U16;;Réservé;;1.0;0.0;/;4
40;4;352;U16;;Énergie active;E_TOT;1.0;0.0;0.01kWh;4
41;4;354;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
42;4;356;U16;;Énergie apparente;;1.0;0.0;0.01VAh;4
43;4;358;U16;;Énergie active;;1.0;0.0;0.01kWh;4
44;4;360;U16;;Énergie réactive totale;E_EXP;1.0;0.0;0.01kvarh;4
45;4;362;U16;;Énergie apparente;;1.0;0.0;0.01VAh;4
46;4;364;U16;;Énergie active totale;;1.0;0.0;0.01kWh;4
47;4;366;U16;;Énergie réactive totale;;1.0;0.0;0.01kvarh;4
48;4;368;U16;;Énergie apparente totale;;1.0;0.0;0.01VAh;4
49;4;370;U16;;Réservé;;1.0;0.0;/;4
50;4;1794;U16;;Énergie active nette T1;;1.0;0.0;0.01kWh;4
51;4;1796;U16;;Énergie active nette T2;;1.0;0.0;0.01kWh;4
52;4;1798;U16;;Réservé;;1.0;0.0;/;4
53;4;2050;U16;;Énergie active;;1.0;0.0;0.01kWh;4
54;4;2052;U16;;Énergie active;;1.0;0.0;0.01kWh;4
55;4;2054;U16;;Réservé;;1.0;0.0;/;4
56;4;2306;U16;;Énergie active;;1.0;0.0;0.01kWh;4
57;4;2308;U16;;Énergie active;;1.0;0.0;0.01kWh;4
58;4;2310;U16;;Réservé;;1.0;0.0;0.01kWh;4
59;4;2562;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
60;4;2564;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
61;4;2566;U16;;Réservé;;1.0;0.0;/;4
62;4;2818;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
63;4;2820;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
64;4;2822;U16;;Réservé;;1.0;0.0;/;4
65;4;4096;U16;;Impédance L1;;1.0;0.0;0.01 ohms;4
66;4;4097;U16;;Impédance L2;;1.0;0.0;0.01 ohms;4
67;4;4098;U16;;Impédance L3;;1.0;0.0;0.01 ohms;4
68;4;4099;U16;;Distorsion harmonique totale de la tension L1;;1.0;0.0;0.0001;4
69;4;4100;U16;;"3ème harmonique THD
de la tension L1";;1.0;0.0;0.0001;4
70;4;4101;U16;;5ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
71;4;4102;U16;;7ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
72;4;4103;U16;;9èm harmonique THD de la tension L1;;1.0;0.0;0.0001;4
73;4;4104;U16;;11ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
74;4;4105;U16;;13ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
75;4;4106;U16;;15ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
76;4;4107;U16;;17ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
77;4;4108;U16;;"19ème harmonique THD
de la tension L1";;1.0;0.0;0.0001;4
78;4;4109;U16;;21ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
79;4;4110;U16;;23ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
80;4;4111;U16;;25ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
81;4;4112;U16;;27ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
82;4;4113;U16;;"29ème harmonique THD
de la tension L1";;1.0;0.0;0.0001;4
83;4;4114;U16;;31ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
84;4;4115;U16;;33ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
85;4;4116;U16;;35ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
86;4;4117;U16;;37ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
87;4;4118;U16;;39ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
88;4;4119;U16;;41ème harmonique THD de la tension L1;;1.0;0.0;0.0001;4
89;4;4120;U16;;Distorsion harmonique totale courant L1;;1.0;0.0;0.0001;4
90;4;4121;U16;;Distorsion harmonique totale courant L2;;1.0;0.0;0.0001;4
91;4;4122;U16;;3ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
92;4;4123;U16;;5ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
93;4;4124;U16;;7ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
94;4;4125;U16;;9ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
95;4;4126;U16;;11ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
96;4;4127;U16;;13ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
97;4;4128;U16;;"15ème harmonique THD
de la tension L2";;1.0;0.0;0.0001;4
98;4;4129;U16;;"17ème harmonique THD
de la tension L2";;1.0;0.0;0.0001;4
99;4;4130;U16;;"19ème harmonique THD
de la tension L2";;1.0;0.0;0.0001;4
100;4;4131;U16;;21ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
101;4;4132;U16;;"23ème harmonique THD
de la tension L2";;1.0;0.0;0.0001;4
102;4;4133;U16;;"25ème harmonique THD
de la tension L2";;1.0;0.0;0.0001;4
103;4;4134;U16;;27ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
104;4;4135;U16;;29ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
105;4;4136;U16;;31ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
106;4;4137;U16;;33ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
107;4;4138;U16;;"35ème harmonique THD
de la tension L2";;1.0;0.0;0.0001;4
108;4;4139;U16;;37ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
109;4;4140;U16;;"39ème harmonique THD
de la tension L2";;1.0;0.0;0.0001;4
110;4;4141;U16;;41ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
111;4;4142;U16;;Distorsion Harmonique de la tension L2;;1.0;0.0;0.0001;4
112;4;4143;U16;;Distorsion Harmonique Totale du Courant L3;;1.0;0.0;0.0001;4
113;4;4144;U16;;3ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
114;4;4145;U16;;5ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
115;4;4146;U16;;7ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
116;4;4147;U16;;9ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
117;4;4148;U16;;11ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
118;4;4149;U16;;13ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
119;4;4150;U16;;15ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
120;4;4151;U16;;17ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
121;4;4152;U16;;19ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
122;4;4153;U16;;21ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
123;4;4154;U16;;23ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
124;4;4155;U16;;25ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
125;4;4156;U16;;27ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
126;4;4157;U16;;29ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
127;4;4158;U16;;31ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
128;4;4159;U16;;33ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
129;4;4160;U16;;35ème harmonique THD de la tension L3;;1.0;0.0;0.0001;4
130;4;4161;U16;;37ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
131;4;4162;U16;;39ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
132;4;4163;U16;;41ème harmonique THD de la tension L2;;1.0;0.0;0.0001;4
133;4;4164;U16;;Distorsion Harmonique Totale du Courant L3;;1.0;0.0;0.0001;4
134;4;4165;U16;;Distorsion Harmonique Totale du Courant N;;1.0;0.0;0.0001;4
135;4;4166;U16;;Reservé;;1.0;0.0;/;4
136;4;4352;U16;;Tension L1 max;;1.0;0.0;0.1V;4
137;4;4354;U16;;Tension L1 min;;1.0;0.0;0.1V;4
138;4;4356;U16;;Tension L1 moyenne;;1.0;0.0;0.1V;4
139;4;4358;U16;;Instantané de la tension L1;;1.0;0.0;0.1V;4
140;4;4360;U16;;Courant L1 max;;1.0;0.0;0.001A;4
141;4;4362;U16;;Courant L1 min;;1.0;0.0;0.001A;4
142;4;4364;U16;;Courant L1 moyen;;1.0;0.0;0.001A;4
143;4;4366;U16;;Instantané du courant L1;;1.0;0.0;0.001A;4
144;4;4368;U16;;Facteur de puissance L1 max;;1.0;0.0;0.001PF;4
145;4;4370;U16;;Facteur de puissance L1 min;;1.0;0.0;0.001PF;4
146;4;4372;U16;;Facteur de puissance L1 moyen;;1.0;0.0;0.001PF;4
147;4;4374;U16;;Instantané du facteur de puissance L1;;1.0;0.0;0.001PF;4
148;4;4376;U16;;Puissance active L1 max;;1.0;0.0;0.001kW;4
149;4;4378;U16;;Puissance active L1 min;;1.0;0.0;0.001kW;4
150;4;4380;U16;;Puissance active L1 moyenne;;1.0;0.0;0.001kW;4
151;4;4382;U16;;Instantané de la puissance active L1;;1.0;0.0;0.001kW;4
152;4;4384;U16;;Puissance apparente L1 max;;1.0;0.0;0.001kVA;4
153;4;4386;U16;;Puissance apparente L1 min;;1.0;0.0;0.001kVA;4
154;4;4388;U16;;Puissance apparente L1 moyenne;;1.0;0.0;0.001kVA;4
155;4;4390;U16;;Instantané de la puissance apparente L1;;1.0;0.0;0.001kVA;4
156;4;4392;U16;;Puissance réactive L1 max;;1.0;0.0;0.001kVAR;4
157;4;4394;U16;;Puissance réactive L1 min;;1.0;0.0;0.001kVAR;4
158;4;4396;U16;;Puissance réactive L1 moyenne;;1.0;0.0;0.001kVAR;4
159;4;4398;U16;;Instantané de la puissance réactive L1;;1.0;0.0;0.001kVAR;4
160;4;4400;U16;;Tension L2 max;;1.0;0.0;0.1V;4
161;4;4402;U16;;Tension L2 min;;1.0;0.0;0.1V;4
162;4;4404;U16;;Tension L2 moyenne;;1.0;0.0;0.1V;4
163;4;4406;U16;;Instantané de la tension L2;;1.0;0.0;0.1V;4
164;4;4408;U16;;Courant L2 max;;1.0;0.0;0.001A;4
165;4;4410;U16;;Courant L2 min;;1.0;0.0;0.001A;4
166;4;4412;U16;;Courant L1 moyen;;1.0;0.0;0.001A;4
167;4;4414;U16;;Instantané du courant L2;;1.0;0.0;0.001A;4
168;4;4416;U16;;Facteur de puissance L2 max;;1.0;0.0;0.001PF;4
169;4;4418;U16;;Facteur de puissance L2 min;;1.0;0.0;0.001PF;4
170;4;4420;U16;;Facteur de puissance L2 moyen;;1.0;0.0;0.001PF;4
171;4;4422;U16;;Instantané du facteur de puissance L2;;1.0;0.0;0.001PF;4
172;4;4424;U16;;Puissance active L2 max;;1.0;0.0;0.001kW;4
173;4;4426;U16;;Puissance active L2 min;;1.0;0.0;0.001kW;4
174;4;4428;U16;;Puissance active L2 moyenne;;1.0;0.0;0.001kW;4
175;4;4430;U16;;"Instantané de
puissance active L2";;1.0;0.0;0.001kW;4
176;4;4432;U16;;Puissance apparente L2 max;;1.0;0.0;0.001kVA;4
177;4;4434;U16;;Puissance apparente L2 min;;1.0;0.0;0.001kVA;4
178;4;4436;U16;;Puissance apparente L2 moyenne;;1.0;0.0;0.001kVA;4
179;4;4438;U16;;Instantané de puissance apparente L2;;1.0;0.0;0.001kVA;4
180;4;4440;U16;;Puissance réactive L2 max;;1.0;0.0;0.001kVAR;4
181;4;4442;U16;;Puissance réactive L2 min;;1.0;0.0;0.001kVAR;4
182;4;4444;U16;;Puissance réactive L2 moyenne;;1.0;0.0;0.001kVAR;4
183;4;4446;U16;;Instantané de puissance réactive L2;;1.0;0.0;0.001kVAR;4
184;4;4448;U16;;Tension L3 max;;1.0;0.0;0.1V;4
185;4;4450;U16;;Tension L3 min;;1.0;0.0;0.1V;4
186;4;4452;U16;;Tension L3 moyenne;;1.0;0.0;0.1V;4
187;4;4454;U16;;Instantané de tension L3;;1.0;0.0;0.1V;4
188;4;4456;U16;;Courant L3 max;;1.0;0.0;0.001A;4
189;4;4458;U16;;Courant L3 min;;1.0;0.0;0.001A;4
190;4;4460;U16;;Courant L3 moyen;;1.0;0.0;0.001A;4
191;4;4462;U16;;Instantané de courant L3;;1.0;0.0;0.001A;4
192;4;4464;U16;;Facteur de puissance L3 max;;1.0;0.0;0.001PF;4
193;4;4466;U16;;Facteur de puissance L3 min;;1.0;0.0;0.001PF;4
194;4;4468;U16;;Facteur de puissance L3 moyen;;1.0;0.0;0.001PF;4
195;4;4470;U16;;Instantané de facteur de puissance L3;;1.0;0.0;0.001PF;4
196;4;4472;U16;;Puissance active L3 max;;1.0;0.0;0.001kW;4
197;4;4474;U16;;Puissance active L3 min;;1.0;0.0;0.001kW;4
198;4;4476;U16;;Puissance active L3 moyenne;;1.0;0.0;0.001kW;4
199;4;4478;U16;;Instantané de puissance active L3;;1.0;0.0;0.001kW;4
200;4;4480;U16;;Puissance apparente L3 max;;1.0;0.0;0.001kVA;4
201;4;4482;U16;;Puissance apparente L3 min;;1.0;0.0;0.001kVA;4
202;4;4484;U16;;Puissance apparente L3 moyenne;;1.0;0.0;0.001kVA;4
203;4;4486;U16;;Instantané de puissance apparente L3;;1.0;0.0;0.001kVA;4
204;4;4488;U16;;Puissance réactive L3 max;;1.0;0.0;0.001kVAR;4
205;4;4490;U16;;Puissance réactive L3 min;;1.0;0.0;0.001kVAR;4
206;4;4492;U16;;Puissance réactive L3 moyenne;;1.0;0.0;0.001kVAR;4
207;4;4494;U16;;Instantané de puissance réactive L3;;1.0;0.0;0.001kVAR;4
208;4;4496;U16;;Courant N max;;1.0;0.0;0.001A;4
209;4;4498;U16;;Courant N min;;1.0;0.0;0.001A;4
210;4;4500;U16;;Courant N moyen actuel;;1.0;0.0;0.001A;4
211;4;4502;U16;;Instantané actuel du courant N;;1.0;0.0;0.001A;4
212;4;4504;U16;;Fréquence max;;1.0;0.0;0.01Hz;4
213;4;4506;U16;;Fréquence min;;1.0;0.0;0.01Hz;4
214;4;4508;U16;;Fréquence moyenne;;1.0;0.0;0.01Hz;4
215;4;4510;U16;;Instantané de la fréquence;;1.0;0.0;0.01Hz;4
216;4;4512;U16;;Tension L1-L2 max;;1.0;0.0;0.1V;4
217;4;4514;U16;;Tension L1-L2 min;;1.0;0.0;0.1V;4
218;4;4516;U16;;Tension L1-L2 moyenne;;1.0;0.0;0.1V;4
219;4;4518;U16;;Instantané de la tension L1-L2;;1.0;0.0;0.1V;4
220;4;4520;U16;;Tension L3-L2 max;;1.0;0.0;0.1V;4
221;4;4522;U16;;Tension L3-L2 min;;1.0;0.0;0.1V;4
222;4;4524;U16;;Tension L3-L2 moyenne;;1.0;0.0;0.1V;4
223;4;4526;U16;;Instantané de la tension L3-L2;;1.0;0.0;0.1V;4
224;4;4528;U16;;Tension L1-L3 max;;1.0;0.0;0.1V;4
225;4;4530;U16;;Tension L1-L3 min;;1.0;0.0;0.1V;4
226;4;4532;U16;;Tension L1-L3 moyenne;;1.0;0.0;0.1V;4
227;4;4534;U16;;Instantané de la tension L1-L3;;1.0;0.0;0.1V;4
228;4;4535;U16;;Reservé;;1.0;0.0;/;4
229;4;4608;U16;;Énergie active;;1.0;0.0;0.01kWh;4
230;4;4610;U16;;Énergie active;;1.0;0.0;0.01kWh;4
231;4;4612;U16;;Énergie active;;1.0;0.0;0.01kWh;4
232;4;4614;U16;;Énergie active;;1.0;0.0;0.01kWh;4
233;4;4616;U16;;Énergie active;;1.0;0.0;0.01kWh;4
234;4;4618;U16;;Énergie active;;1.0;0.0;0.01kWh;4
235;4;4620;U16;;Reservé;;1.0;0.0;/;4
236;4;4624;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
237;4;4626;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
238;4;4628;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
239;4;4630;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
240;4;4632;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
241;4;4634;U16;;Énergie réactive;;1.0;0.0;0.01kvarh;4
242;4;4636;U16;;Reservé;;1.0;0.0;/;4
243;4;4864;U16;;Demande de courant L1;;1.0;0.0;0.001A;4
244;4;4866;U16;;Demande de courant L2;;1.0;0.0;0.001A;4
245;4;4868;U16;;Demande de courant L3;;1.0;0.0;0.001A;4
246;4;4870;U16;;Demande maximale de courant L1;;1.0;0.0;0.001A;4
247;4;4872;U16;;Demande maximale de courant L2;;1.0;0.0;0.001A;4
248;4;4874;U16;;Demande maximale de courant L3;;1.0;0.0;0.001A;4
249;4;4876;U16;;Demande de puissance active importée L1;;1.0;0.0;0.001kW;4
250;4;4878;U16;;Demande de puissance active importée L2;;1.0;0.0;0.001kW;4
251;4;4880;U16;;Demande de puissance active importée L3;;1.0;0.0;0.001kW;4
252;4;4882;U16;;Demande maximale de puissance active importée L1;;1.0;0.0;0.001kW;4
253;4;4884;U16;;Demande maximale de puissance active importée L2;;1.0;0.0;0.001kW;4
254;4;4886;U16;;Demande maximale de puissance active importée L3;;1.0;0.0;0.001kW;4
255;4;4888;U16;;Demande de puissance active exportée L1;;1.0;0.0;0.001kW;4
256;4;4890;U16;;Demande de puissance active exportée L2;;1.0;0.0;0.001kW;4
257;4;4892;U16;;Demande de puissance active exportée L3;;1.0;0.0;0.001kW;4
258;4;4894;U16;;Demande maximale de puissance active exportée L1;;1.0;0.0;0.001kW;4
259;4;4896;U16;;Demande maximale de puissance active exportée L2;;1.0;0.0;0.001kW;4
260;4;4898;U16;;Demande maximale de puissance active exportée L3;;1.0;0.0;0.001kW;4
261;4;4900;U16;;Demande totale de puissance active importée;;1.0;0.0;0.001kW;4
262;4;4902;U16;;Demande totale de puissance active exportée;;1.0;0.0;0.001kW;4
263;4;4904;U16;;Demande totale de puissance active;;1.0;0.0;0.001kW;4
264;4;4906;U16;;Demande maximale de puissance active importée totale;;1.0;0.0;0.001kW;4
265;4;4908;U16;;Demande maximale de puissance active exportée totale;;1.0;0.0;0.001kW;4
266;4;4910;U16;;Demande maximale de puissance active totale;;1.0;0.0;0.001kW;4
267;4;4912;U16;;Demande totale de puissance apparente;;1.0;0.0;0.001kVA;4
268;4;4914;U16;;Demande maximale de puissance  apparente totale;;1.0;0.0;0.001kVA;4
269;4;4916;U16;;Demande totale de puissance réactive du système;;1.0;0.0;0.001kVAR;4
270;4;4918;U16;;Demande maximale de puissance réactive du système;;1.0;0.0;0.001kVAR;4
271;4;4920;U16;;None;;1.0;0.0;/;4
272;4;12289;U16;;"Heure du profil de charge Dernier 1 kWh actif total Dernier 1 kWh actif importé
Dernier 1 kWh actif exporté";;1.0;0.0;"/ 0.01kWh
0.01kWh
0.01kWh";4
273;4;12290;U16;;"Heure de l'avant dernier profil de charge
Dernier 2 kWh actif total Dernier 2 kWh actif importé
Dernier 2 kWh actif exporté";;1.0;0.0;"/ 0.01kWh
0.01kWh
0.01kWh";4
274;4;16383;U16;;"Dernier profil de charge 4095 temps
Dernier 4095 kWh actif total Dernier 4095 kWh actif importé
Dernier 4095 kWh actif exporté";;1.0;0.0;"/
0.01kWh
0.01kWh
0.01kWh";4
275;4;1316;U16;;Identifiant Modbus;;1.0;0.0;HEX(0001);1
276;4;1317;U16;;Débit en bauds;;1.0;0.0;HEX(2580);1
277;4;1318;U16;;Paramètre de parité;;1.0;0.0;HEX(0000);1
278;4;1379;U16;;Réinitialiser la demande maximale;;1.0;0.0;;1
279;4;1380;U16;;Réinitialiser les valeurs max/min;;1.0;0.0;;1
280;4;1381;U16;;EVacer l'énergie;;1.0;0.0;;1
281;4;1382;U16;;DO1 ON/OFF;;1.0;0.0;;1
282;4;1384;U16;;CT 1;;1.0;0.0;;1
283;4;1385;U16;;Reservé;;1.0;0.0;;4
284;4;1396;U16;;Direction du courant;;1.0;0.0;;1
285;4;1397;U16;;Reservé;;1.0;0.0;;4
286;4;1400;U16;;Temps Époque UTC (ms);;1.0;0.0;;1
287;4;64512;U16;;RTC - Année - Mois;;1.0;0.0;;1
288;4;64513;U16;;RTC - Date - Heure;;1.0;0.0;;1
289;4;64514;U16;;RTC -  Minute - Seconde;;1.0;0.0;;1
290;4;64515;U16;;RTC - Semaine - 00H (Fixe);;1.0;0.0;;1
291;4;65024;U16;;1er code d'aVichage de défilement;;1.0;0.0;;1
292;4;65025;U16;;2em code d'aVichage de défilement;;1.0;0.0;;1
293;4;65043;U16;;20ème code d'aVichage de défilement;;1.0;0.0;;1
294;4;65044;U16;;1er code d'aVichage de défilement;;1.0;0.0;;1
295;4;65045;U16;;2em code d'aVichage de défilement;;1.0;0.0;;1
296;4;65083;U16;;40ème code d'aVichage de pression de bouton;PRESSURE;1.0;0.0;;1
297;4;65280;U16;;Numéro de série du compteur;SERIAL;1.0;0.0;/;1
298;4;65282;U16;;Code du fabricant;MANUFACTURER;1.0;0.0;/;1
299;4;65284;U16;;Code de type;;1.0;0.0;/;1
300;4;65285;U16;;Version matérielle du compteur;;1.0;0.0;/;1
301;4;65286;U16;;Logiciel du compteur;;1.0;0.0;/;1
302;4;65287;U16;;Tension de référence du compteur;;1.0;0.0;1V;1
303;4;65288;U16;;Référence du compteur;;1.0;0.0;1A;1
304;4;65289;U16;;Constante d'impulsion kWh S01;;1.0;0.0;1imp/kWh;4
305;4;65290;U16;;Mode de sortie S02;;1.0;0.0;/;1
306;4;65291;U16;;Réservé;;1.0;0.0;/;4
307;4;65292;U16;;Constante de sortie d'énergie active S02;;1.0;0.0;/;1
308;4;65293;U16;;Largeur de l'impulsion SO2;;1.0;0.0;ms;1
309;4;65294;U16;;Reservé;;1.0;0.0;/;4
310;4;65298;U16;;Nombre d'aVichages défilants;;1.0;0.0;/;4
311;4;65299;U16;;Nombre d'aVichages par pression de bouton;;1.0;0.0;/;4
312;4;65300;U16;;Reservé;;1.0;0.0;/;4
313;4;65301;U16;;Temps de la fenêtre glissante;;1.0;0.0;minute;1
314;4;65302;U16;;Période de demande;;1.0;0.0;minute;1
315;4;65303;U16;;CT2;;1.0;0.0;/;4
316;4;65304;U16;;Valeur du rapport PT;;1.0;0.0;/;1
317;4;65305;U16;;Type de mesure de l'énergie totale active;;1.0;0.0;/;1
318;4;65306;U16;;Type de mesure de l'énergie totale réactive;;1.0;0.0;/;1
319;4;65307;U16;;Reservé;;1.0;0.0;/;4
320;4;65309;U16;;Intervalle du profil de charge;;1.0;0.0;minute;1
321;4;65310;U16;;Reservé;;1.0;0.0;/;4
322;4;65314;U16;;Démarrer la mise à jour du firmware;;1.0;0.0;/;4
323;4;65315;U16;;Reservé;;1.0;0.0;/;4
324;4;65330;U16;;Mode multi-tarif;;1.0;0.0;/;1
325;4;65331;U16;;Tarif en cours d'utilisation;;1.0;0.0;/;1
326;4;65332;U16;;Type de système;;1.0;0.0;/;1
